FUNCTION_BLOCK "LCom_Communication_FB"   // FB 30300, author APC_ERLF

VAR_INPUT
   enable : Bool := FALSE;   // Starts the FB with a rising edge
   send : Bool := FALSE;   // Send data connected to input parameter sendBuffer
   sendDataLength : UDInt := 16#FFFF_FFFF;   // Length of data to be sent in Bytes
   readDataLength : UDInt := 16#FFFF_FFFF;   // Receving property: 0 = data from TCP buffer is not read, > 0 = see documentation
   configuration : "LCom_typeConfig";   // FB configuration
END_VAR

VAR_OUTPUT
   connected : Bool := FALSE;   // Connection to partner is established
   sending : Bool := FALSE;   // Send data connected to input parameter sendBuffer
   dataReceived : Bool := FALSE;   // New data received
   receivedDataLength : UDInt;   // Length of received data in Bytes
   busy : Bool;   // Processing is executed automatically
   error : Bool := FALSE;   // An error occured
   status : Word := 16#7000;   // FB status
END_VAR

VAR_IN_OUT
   sendBuffer : Variant;   // Data to be sent (Array of Byte)
   receiveBuffer : Variant;   // Data received (Array of Byte)
   diagnostics : "LCom_typeDiagnostics";   // Diagnostics
END_VAR

VAR
   statConnectAttempts : SInt;
   statActualLocalLComVersion : USInt;
   statRuntimeTask : LReal;
   statCopyNBytes : UDInt;
   statMaxActPacketLength : UDInt;
   statState : Struct
      connection : USInt := 0;
      cfgSender : USInt;
      comSender : USInt;
      comReceiver : USInt;
      sender : USInt;
      receiver : USInt;
   END_STRUCT;
   statReceive : Struct
      tempTelegram : Struct
         LComVersion : USInt;
         index : USInt;
         telegramType : USInt;
         data : Array[0..23] of Byte;
      END_STRUCT;
      configTelegramV1 : Struct
         LComVersion : USInt;
         telegramType : USInt;
         comMode : USInt;
         slidingWindow : USInt;
         cycleTime : UInt;
         ackTimeOut : UInt;
         lifeSignCycle : UInt;
         status : USInt;
         sendModeSyncTime : USInt;
         maxSendDataLength : UInt;
         maxReceiveDataLength : UInt;
      END_STRUCT;
      configTelegramV2 : Struct
         LComVersion : USInt;
         telegramType : USInt;
         status : USInt;
         sendModeSyncTime : USInt;
         lifeSignCycle : Time;
         cycleTime : Time;
         ackTimeOut : Time;
         maxSendDataLength : UDInt;
         maxReceiveDataLength : UDInt;
      END_STRUCT;
      dataTelegram : Struct
         LComVersion : USInt;
         telegramType : USInt;
         messageCounter : USInt;
         ackMessageCounter : USInt;
         messageOffset : UDInt;
         ackMessageOffset : UDInt;
         actPackageLength : UDInt;
         totalMessageLength : UDInt;
      END_STRUCT;
      userData : Struct
         totalLength : UDInt;
         offset : UDInt;
      END_STRUCT;
      trcvFct : Struct
         data : Array[0..4095] of Byte;
         dataOffset : UDInt;
         dataLength : UDInt;
         dataLengthRest : UDInt;
         dataReceived : Bool := FALSE;
      END_STRUCT;
      numberOfLComHeader : USInt;
   END_STRUCT;
   statSend : Struct
      configTelegramV1 : Struct
         LComVersion : USInt;
         comMode : USInt;
         slidingWindow : USInt;
         cycleTime : UInt;
         ackTimeOut : UInt;
         lifeSignCycle : UInt;
         status : USInt;
         sendModeSyncTime : USInt;
         maxSendDataLength : UInt;
         maxReceiveDataLength : UInt;
      END_STRUCT;
      configTelegramV2 : Struct
         LComVersion : USInt;
         status : USInt;
         sendModeSyncTime : USInt;
         lifeSignCycle : Time;
         cycleTime : Time;
         ackTimeOut : Time;
         maxSendDataLength : UDInt;
         maxReceiveDataLength : UDInt;
      END_STRUCT;
      dataTelegram : Struct
         LComVersion : USInt;
         telegramType : USInt;
         messageCounter : USInt;
         ackMessageCounter : USInt;
         messageOffset : UDInt;
         ackMessageOffset : UDInt;
         actPackageLength : UDInt;
         totalMessageLength : UDInt;
      END_STRUCT;
      userData : Struct
         totalLength : UDInt;
         offset : UDInt;
         sendCycleViolation : Bool;
      END_STRUCT;
      tsendFct : Struct
         dataLengthRest : UInt;
         data : Array[0..4095] of Byte;
         dataOffset : UInt;
         status : Word;
         enable : Bool := FALSE;
      END_STRUCT;
      expectedAck : Struct
         package1 : Struct
            offset : UDInt;
         END_STRUCT;
      END_STRUCT;
      numberOfLComPackage : USInt;
   END_STRUCT;
   statIterator : Int;
   statOldEnable : Bool := FALSE;
   statOldSend : Bool := FALSE;
   statRisingEdgeSend : Bool;
   statFallingEdgeEnable : Bool;
   statRet : Int := -1;
   statCompare : Struct
      sender : Struct
         cycleTime : Time;
         ackTimeOut : Time;
      END_STRUCT;
   END_STRUCT;
   statTconPar : TCON_IP_v4;
   statTconParQdn : TCON_QDN;
   instTCON : TCON;
   instTDISCON : TDISCON;
   instTRCV : TRCV;
   instTSEND : TSEND;
   instLocalLifeSignCycleTimer : TON_TIME;
   instPartnerLifeSignCycleTimer : TON_TIME;
   instLocalCycleTimeTimer : TON_TIME;
   instReceiveMsgCycle : TON_TIME;
   instExpectedAckPackage1 : TON_TIME;
   instMsgSendingTimer : TON_TIME;
   instMsgReceivingTimer : TON_TIME;
   instSyncTimer : TON_TIME;
   instSendErrorTimer : TON_TIME;
   instRcvErrorTimer : TON_TIME;
   instRDREC : RDREC;
   statDiag : Struct
      buffer : Array[0..9] of Struct;
      bufferIndex : Int := -1;
      actualIndex : USInt;
   END_STRUCT;
   statDataReceived : Bool;
   statConnected : Bool;
   statStatus : Word;
   statSending : Bool;
END_VAR

VAR_TEMP
   tempRuntime : Real;
   tempActTime : DTL;
   tempUDint : UDInt;
   tempDWord : DWord;
   tempConnOucId : CONN_OUC;
END_VAR

VAR CONSTANT
   LIFE_SIGN_FACTOR : UInt := 4;
   DIAG_BUFFER_UPPER_LIM : SInt := 63;
   MAX_DATA_BUFFER : Word := 4096;
   HEADER_V1 : USInt := 16#10;
   HEADER_V2 : USInt := 16#20;
   MAX_TRIAL_TIME : Time := T#200MS;
   CON_TYPE_IPV4 : USInt := 1;
   CON_TYPE_QDN : USInt := 10;
   STATE_INACTIVE : USInt;
   STATE_INACTIVE_PREPARE : USInt := 1;
   STATE_INIT : USInt := 2;
   OPEN_SERVER : USInt := 3;
   OPEN_CLIENT : USInt := 4;
   OPERATION : USInt := 5;
   FINISH_TSEND : USInt := 6;
   FINISH_TRCV : USInt := 7;
   CALL_TDISCON : USInt := 8;
   CLOSE_CONNECTION : USInt := 9;
   SEND_CONFIG : USInt := 20;
   SEND_DATA : USInt := 30;
   CYCLE : USInt := 31;
   SEND_NO_DATA : USInt := 38;
   NO_CALL_TRCV : USInt := 40;
   READ : USInt := 50;
   NO_DATA_RECEIVED : USInt := 51;
   DATA_RECEIVED : USInt := 52;
   EXPECTED : USInt := 53;
   DATA_EXPECTED : USInt := 54;
   WAIT_ACK_TELEGRAM : USInt := 55;
   ACK_TELEGRAM : USInt := 56;
   STATE_WAIT : USInt := 60;
   ERROR_STATE : USInt := 99;
   WARN_RECEIVE_BUFFER_LEN : Word := 16#7614;
   ERR_LIFE_SIGN_CYCLE : Word := 16#8210;
   ERR_OPEN_SERVER : Word := 16#8601;
   STATUS_CONNECTED_V1 : Word := 16#7006;
   ERR_COM_SERVICE : Word := 16#8200;
   ERR_ACK_TIMEOUT : Word := 16#8212;
   STATUS_NO_CALL : Word := 16#7000;
   WARN_ACK_TIMEOUT_LIMITATION : Word := 16#7612;
   ERR_WRONG_HEADER : Word := 16#8613;
   ERR_TIME_SYNC_MODE : Word := 16#8205;
   WARN_SEND_CYCLE_EXPIRED : Word := 16#7613;
   STATUS_FIRST_CALL : Word := 16#7001;
   ERR_PARTNER_IP : Word := 16#8204;
   ERR_ACK_MESSAGE_NUMBER : Word := 16#8612;
   ERR_WRONG_TELEGRAM_ID : Word := 16#8614;
   ERR_CONNECTION_ID : Word := 16#8201;
   STATUS_TCP_CONNECTED : Word := 16#7005;
   WARN_LIFE_SIGN_LIMITATION : Word := 16#7610;
   ERR_ACK_TIMEOUT_EXPIRED : Word := 16#8611;
   ERR_SEND_DATA_TYPE : Word := 16#8208;
   ERR_INTERFACE_ID : Word := 16#8202;
   WARN_NO_TIME_SYNC : Word := 16#7615;
   ERR_RECEIVE : Word := 16#8603;
   STATUS_DISCONNECTING : Word := 16#7008;
   STATUS_CLIENT_TRY_CONNECT : Word := 16#7003;
   STATUS_CONNECTED_V2 : Word := 16#7007;
   ERR_RECEIVE_DATA_TYPE : Word := 16#8209;
   ERR_OPEN_CLIENT : Word := 16#8600;
   ERR_LOCAL_PORT : Word := 16#8203;
   ERR_TIME_CYCLE_TIME : Word := 16#8206;
   WARN_SEND_DATA_LENGTH : Word := 16#7600;
   WARN_SEND_CYCLE_LIMITATION : Word := 16#7611;
   ERR_SEND_CYCLE_TIME : Word := 16#8211;
   STATUS_INTERMEDIATE_CALL : Word := 16#7002;
   ERR_SEND : Word := 16#8602;
   ERR_TIME_OF_DAY : Word := 16#8207;
   STATUS_SERVER_PORT_OPEN : Word := 16#7004;
   ERR_LIFE_SIGN_EXPIRED : Word := 16#8610;
   ERR_CLOSE_CONNECTION : Word := 16#8604;
   ERR_CONNECTION_TYPE : Word := 16#8213;
END_VAR

BEGIN
REGION BLOCK INFO HEADER
    //=============================================================================
    // SIEMENS AG / (c)Copyright 2020
    //-----------------------------------------------------------------------------
    // Title:        LCom_Communication
    // Function:     Function block for TCP communication via Industrial Ethernet.
    //               An extended transport protocol, the LCom protocol, has been
    //               implemented for extended communication functions.
    // Library:      LCom
    // Author:       APC_ERLF
    // Tested with:  CPU 1215 V4.x, CPU 1516 V2x
    // Engineering:  TIA Portal V16
    // Restrictions: --
    // Requirements: --
    //-----------------------------------------------------------------------------
    // Change log table:
    // Version  | Date       | Expert in charge       | Changes applied
    //----------|------------|------------------------|------------------------------
    // 02.00.03 | 2015-06-15 | APC_ERLF               | First release
    // 02.00.04 | 2015-09-08 | APC_ERLF               | Several bug fixes
    //                                                | Number of sign-of-life cycles changed from 3 to 4
    // 02.00.05 | 2016-10-10 | APC_ERLF               | Several bug fixes
    //                                                | HW_ANY data type changed (basic data type = UINT)
    // 02.00.06 | 2019-11-07 | APC_ERLF               | Fixed compilation warnings
    // 02.00.07 | 2020.12.16 | APC_ERLF               | Integrated global constants into FB
    // 02.00.08 | 2022.12.01 | APC_ERLF               | Add REGION keywords
    // 02.01.00 | 2022.12.19 | APC_ERLF               | Add connection type (IPv4/QDN) selector in configuration structure
    //=============================================================================
END_REGION BLOCK INFO HEADER

REGION RECEIVED_DATA?
    //---------------------------------------------------------------------
    //Reset FB outputs, if in the previous cycle are data received
    //---------------------------------------------------------------------
    IF (#statDataReceived = TRUE) THEN
        #dataReceived := #statDataReceived := FALSE;
        #receivedDataLength := 0;
        
        //Without LCom protocol
        //Leave the FB, if the tcp buffer is not completely analyzed yet
        //Necessary to enforce an L/H edge (FB.dataReceived), if readDataLength is small
        //Example: Rx=100, readDataLength=1
        IF ((NOT #diagnostics.localConfig.connection.useLComProtocol) AND (#statReceive.trcvFct.dataLengthRest > 0)) THEN
            RETURN;
        END_IF;
    END_IF;
    //End:Reset FB outputs, if in the previous cycle data was received
END_REGION RECEIVED_DATA?

REGION ENABLING/DISABLING
    //---------------------------------------------------------------------
    //Check enable input
    //---------------------------------------------------------------------
    IF ((#enable) AND (NOT #statOldEnable) AND (NOT #statFallingEdgeEnable))//Rising edge
    THEN
        //Start initialize state for the tcp connection
        #statState.connection := #STATE_INIT;
        #status := #statStatus := #STATUS_FIRST_CALL;
        #busy := TRUE;
    ELSIF (NOT #enable AND #statState.connection = #STATE_INACTIVE) THEN//Inactive
        RETURN;//Do nothing, wait rising edge on enable
    ELSIF ((NOT #enable) AND (#statOldEnable)) THEN//Falling edge
        
        #statFallingEdgeEnable := TRUE;
        //LCom Version 1.0 or 2.0 is used OR native tcp
        #statState.connection := #CLOSE_CONNECTION;
        
        #status := #statStatus := #STATUS_DISCONNECTING;
        //Write diagnostics
        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
        #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_DISCONNECTING;
        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
    ELSE
        ;//No change on enable input
    END_IF;
    #statOldEnable := #enable;
    //End:Check enable input
END_REGION ENABLING/DISABLING

REGION CYCLE_TIME_STATISTIC
    // -----------------------------------------------------------------------------------------------------------
    //Statistic --> Calculate average of cycle time [ms]
    // -----------------------------------------------------------------------------------------------------------
    #tempRuntime := (LREAL_TO_REAL(RUNTIME(#statRuntimeTask)) * 1000);
    
    //Check the measured runtime value and calculate average of cycle time
    IF ((#tempRuntime > 0) AND #enable)
    THEN
        #diagnostics.statistics.avgCallCycle := (((#diagnostics.statistics.avgCallCycle * 49.0) + #tempRuntime) / 50.0);
    ELSE
        ;//Ignore this runtime value 
    END_IF;
END_REGION CYCLE_TIME_STATISTIC

REGION INIT_VALUES
    //---------------------------------------------------------------------
    //Initialize values
    //---------------------------------------------------------------------
    #statState.sender := #STATE_INACTIVE;
    #statSend.tsendFct.enable := FALSE;
    #statSend.tsendFct.dataOffset := 0;
    //Set index of temp diagnostics entry
    #statDiag.bufferIndex := -1;
    //End: Calculate average of cycle time and initialize values
END_REGION INIT_VALUES

REGION CHECK_SEND_INPUT
    //---------------------------------------------------------------------
    //Check send input
    //---------------------------------------------------------------------
    IF #statConnected THEN
        //Check rising edge
        IF (#send AND (NOT #statOldSend)) THEN
            //Rising edge detected
            #statRisingEdgeSend := TRUE;
        ELSE
            ;
        END_IF;
        #statOldSend := #send;
    ELSE
        ;//Change at send input is not relevant, because FB is not connected
    END_IF;
    //End:Check send input
END_REGION CHECK_SEND_INPUT

REGION ACK_AUTOMATICALLY_WARNINGS
    //---------------------------------------------------------------------
    //Acknowledge automatically the followings warnings
    //---------------------------------------------------------------------
    IF (#statStatus = #WARN_SEND_DATA_LENGTH)
        OR (#statStatus = #WARN_SEND_CYCLE_EXPIRED)
        OR (#statStatus = #WARN_RECEIVE_BUFFER_LEN
        OR (#statStatus = #WARN_NO_TIME_SYNC))
    THEN
        //With LCom protocol
        IF #diagnostics.localConfig.connection.useLComProtocol THEN
            
            IF (#diagnostics.statistics.activeLComVersion = #HEADER_V1) THEN
                #status := #STATUS_CONNECTED_V1;
            ELSE
                #status := #STATUS_CONNECTED_V2;
            END_IF;
        ELSE//Without LCom protocol
            #status := #statStatus := #STATUS_TCP_CONNECTED;
        END_IF;
    END_IF;
    //End:Acknowledge automatically the followings warnings
END_REGION ACK_AUTOMATICALLY_WARNINGS

REGION STATE_MACHINE
    //---------------------------------------------------------------------
    // State machine for IP connection
    //---------------------------------------------------------------------
    CASE #statState.connection OF
            
        #OPERATION:
            REGION OPERATION
                //IP connection is established
                
                REGION CHECK_LIFESIGN
                    //Get time difference between the last received telegram
                    #instPartnerLifeSignCycleTimer(IN := TRUE,
                                                   PT := (#diagnostics.partnerConfig.connnection.lifeSignCycleTime * #LIFE_SIGN_FACTOR));
                    
                    //Only with LCom protocol, check life sign monitoring
                    IF ((#diagnostics.localConfig.connection.useLComProtocol)
                        AND
                        (#diagnostics.partnerConfig.connnection.lifeSignCycleTime > T#0ms)
                        AND
                        (#instPartnerLifeSignCycleTimer.Q))
                    THEN
                        //Write diagnostics
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_LIFE_SIGN_EXPIRED;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UDINT_TO_REAL(TIME_TO_UDINT(#diagnostics.partnerConfig.connnection.lifeSignCycleTime));
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #instPartnerLifeSignCycleTimer.ET;
                        
                        #statState.connection := #CLOSE_CONNECTION;
                        GOTO ;
                    END_IF;
                END_REGION CHECK_LIFESIGN
                
                REGION CHECK_SENDING
                    //---------------------------------------------------------------------
                    //Check the status of the "TSEND" instruction of the previous request
                    //---------------------------------------------------------------------
                    IF ((#statSend.tsendFct.status = 16#7001)
                        OR
                        (#statSend.tsendFct.status = 16#7002)
                        OR
                        (#statSend.tsendFct.status = 16#80C4))
                    THEN
                        //differ between different connection types (IPv4, QDN)
                        IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                            #tempConnOucId := #statTconPar.ID;
                        ELSE    //#CON_TYPE_QDN
                            #tempConnOucId := #statTconParQdn.ID;
                        END_IF;
                        //When "TSEND" instruction started or is in sending process
                        #instTSEND(REQ := TRUE,
                                   LEN := #statSend.tsendFct.dataOffset,
                                   ID := #tempConnOucId,
                                   DATA := #statSend.tsendFct.data,
                                   STATUS => #statSend.tsendFct.status);
                        
                        //When "TSEND" instruction of the previous request is not yet completed
                        IF ((#statSend.tsendFct.status = 16#7001)
                            OR
                            (#statSend.tsendFct.status = 16#7002))
                        THEN
                            //Stop SendError timer
                            #instSendErrorTimer(IN := FALSE,
                                                PT := #MAX_TRIAL_TIME);
                            RETURN;//"TSEND" instruction still in process, leave FB
                        ELSIF (#statSend.tsendFct.status = 16#80C4) THEN
                            //Temporary communication error-->Start/Get SendError timer
                            #instSendErrorTimer(IN := TRUE,
                                                PT := #MAX_TRIAL_TIME);
                            
                            //#MAX_TRIAL_TIME is expired
                            IF #instSendErrorTimer.Q THEN
                                //Write diagnostics
                                #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_SEND;
                                #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #statSend.tsendFct.status;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := #statSend.tsendFct.dataOffset;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                #statState.connection := #CLOSE_CONNECTION;
                                GOTO ;
                            ELSE
                                RETURN;//Temporary communication error still valid ant timer is not expired leave FB
                            END_IF;
                        ELSIF ((#statSend.tsendFct.status = 16#7000) OR (#statSend.tsendFct.status = 16#0000)) THEN
                            //---------------------------------------------------------------------
                            //Send job completed without error
                            //---------------------------------------------------------------------
                            IF ((NOT #diagnostics.localConfig.connection.useLComProtocol)
                                AND
                                (#statSend.userData.offset = #statSend.dataTelegram.totalMessageLength))
                            THEN
                                //Without LCom protocol
                                #statSend.dataTelegram.totalMessageLength := 0;
                                #sending := #statSending := FALSE;
                                
                                //Statistic, increase number of sent messages
                                #diagnostics.statistics.numberOfSentMessages := #diagnostics.statistics.numberOfSentMessages + 1;
                                
                                //Get the message sending time (ms)
                                #instMsgSendingTimer(IN := TRUE,
                                                     PT := T#+24d20h31m23s647ms);
                                
                                //Check maximum message sending time (ms)
                                IF (#instMsgSendingTimer.ET > #diagnostics.statistics.maxMsgSendingTime) THEN
                                    #diagnostics.statistics.maxMsgSendingTime := #instMsgSendingTimer.ET;
                                ELSE
                                    ;//Actual sending time is smaller
                                END_IF;
                                
                                //Calculate average of message sending time (ms)
                                #diagnostics.statistics.avgMsgSendingTime := (((#diagnostics.statistics.avgMsgSendingTime * 19) + UDINT_TO_REAL((TIME_TO_UDINT(#instMsgSendingTimer.ET)))) / 20);
                                
                                //Stop message sending timer
                                #instMsgSendingTimer(IN := FALSE,
                                                     PT := T#+24d20h31m23s647ms);
                            ELSE
                                ;//With LCom protocol and not in disconnecting process
                            END_IF;
                            //Stop SendError timer
                            #instSendErrorTimer(IN := FALSE,
                                                PT := #MAX_TRIAL_TIME);
                            
                            //Call "TSEND" instruction, with REQ:= FALSE (falling edge)
                            //Preparation for the next send job
                            #instTSEND(REQ := FALSE,
                                       LEN := #statSend.tsendFct.dataOffset,
                                       ID := #tempConnOucId,
                                       DATA := #statSend.tsendFct.data,
                                       STATUS => #statSend.tsendFct.status);
                            
                            #statSend.tsendFct.dataOffset := 0;
                            //End:Send job completed without error
                        ELSE
                            //An error occurred during execution of "TSEND" call
                            //The data to send was not completely transmitted
                            //Write diagnostics
                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                            #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_SEND;
                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #statSend.tsendFct.status;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := #statSend.tsendFct.dataOffset;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                            
                            #statState.connection := #CLOSE_CONNECTION;
                            GOTO ;
                        END_IF;
                    ELSE
                        ; //The "TSEND" instruction is not started or in processing
                    END_IF;
                    //End:Check the #status OF the TSEND instruction from the previous request
                END_REGION CHECK_SENDING
                
                REGION READ_TCP_BUFFER
                    //Check if the tcp buffer must read
                    IF (#readDataLength = 0 OR #statState.cfgSender = #STATE_INIT OR #statState.cfgSender = #SEND_CONFIG)
                    THEN
                        ;//Do not read tcp Buffer
                    ELSE
                        //Check if there are still data in the tcp buffer from the previous "TRCV" call
                        IF (#statState.receiver = #NO_CALL_TRCV) THEN
                            ;//Still bytes in the tcp buffer, don´t call "TRCV" instruction
                        ELSE
                            //Read the complete tcp buffer
                            #instTRCV.STATUS := 16#0000;
                            #instTRCV(EN_R := TRUE,
                                      ID := #diagnostics.localConfig.connection.connectionID,
                                      LEN := 0,
                                      ADHOC := TRUE,
                                      NDR => #statReceive.trcvFct.dataReceived,
                                      RCVD_LEN => #statReceive.trcvFct.dataLength,
                                      DATA := #statReceive.trcvFct.data);
                            
                            //An error occurred during execution of "TRCV" call
                            IF (#instTRCV.ERROR) THEN
                                //16#80C4=Temporary communication error
                                //16#80A1=Connection or port already being used by user
                                IF ((#instTRCV.STATUS = 16#80C4) OR (#instTRCV.STATUS = 16#80A1)) THEN
                                    //Get RcvError time
                                    #instRcvErrorTimer(IN := TRUE,
                                                       PT := #MAX_TRIAL_TIME);
                                    
                                    //#MAX_TRIAL_TIME is expired
                                    IF #instRcvErrorTimer.Q THEN
                                        //Write diagnostics
                                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_RECEIVE;
                                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTRCV.STATUS;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                        #statState.connection := #CLOSE_CONNECTION;
                                        GOTO ;
                                    END_IF;
                                    //Stop partner watch dog timer of life sign cycle
                                    #instPartnerLifeSignCycleTimer(IN := FALSE,
                                                                   PT := (#diagnostics.partnerConfig.connnection.lifeSignCycleTime * #LIFE_SIGN_FACTOR));
                                ELSE//An error occurred during execution <>16#80C4 and <> 16#80A1
                                    //Write diagnostics
                                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_RECEIVE;
                                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTRCV.STATUS;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                    #statState.connection := #CLOSE_CONNECTION;
                                    GOTO ;
                                END_IF;
                            ELSE
                                //"TRCV" call completed without error
                                //New data received
                                IF (#instTRCV.NDR) THEN
                                    
                                    #statState.receiver := #DATA_RECEIVED;
                                    
                                    //Stop partner watch dog timer of life sign cycle
                                    #instPartnerLifeSignCycleTimer(IN := FALSE,
                                                                   PT := (#diagnostics.partnerConfig.connnection.lifeSignCycleTime * #LIFE_SIGN_FACTOR));
                                    
                                    #statReceive.trcvFct.dataLengthRest := #statReceive.trcvFct.dataLength;
                                    #statReceive.trcvFct.dataOffset := 0;
                                    
                                    //Reset the counter
                                    #statCopyNBytes := 0;
                                ELSE
                                    //No data received
                                    #statState.receiver := #NO_DATA_RECEIVED;
                                END_IF;
                                //Stop RcvError timer
                                #instRcvErrorTimer(IN := FALSE,
                                                   PT := #MAX_TRIAL_TIME);
                            END_IF;
                        END_IF;
                        
                        //Initialize before the tcp is analyzed
                        #statReceive.numberOfLComHeader := 0;
                        
                        //---------------------------------------------------------------------
                        //Analysis tcp receive buffer
                        //---------------------------------------------------------------------
                        REPEAT
                            
                            //The complete tcp receive buffer is analyzed --> stop analyzing
                            IF (#statReceive.trcvFct.dataLengthRest <= 0)
                            THEN
                                EXIT;
                            END_IF;
                            REGION NATIVE_TCP
                                //---------------------------------------------------------------------
                                //Analyze tcp receive buffer without LCom protocol
                                //---------------------------------------------------------------------
                                IF (NOT #diagnostics.localConfig.connection.useLComProtocol) THEN
                                    
                                    //Store the total receive length with the 1st received telegram
                                    IF (#statReceive.userData.offset = 0) THEN
                                        
                                        //Compare readDataLength with the local max. receive data length
                                        IF ((#diagnostics.localConfig.sizeOfReceiveBuffer < #readDataLength)
                                            AND
                                            (#readDataLength > 0 AND #readDataLength < 4294967295))//#readDataLength 1 ... 4294967295
                                        THEN
                                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                            #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_RECEIVE_BUFFER_LEN;
                                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UDINT_TO_REAL(#diagnostics.localConfig.sizeOfReceiveBuffer);
                                            
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := UDINT_TO_REAL(#readDataLength);
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                            
                                            #statReceive.userData.totalLength := #diagnostics.localConfig.sizeOfReceiveBuffer;
                                        ELSIF (#readDataLength = 4294967295) THEN//Adhoc
                                            //The TRCV Fkt. can read up to 4096 Byte
                                            //If the Rx user buffer is less than the current received bytes, limit to the Rx user buffer
                                            //Otherwise copy received bytes (LCom internal Rx) to the Rx user buffer
                                            IF (#statReceive.trcvFct.dataLengthRest < #diagnostics.localConfig.sizeOfReceiveBuffer)
                                            THEN
                                                #statReceive.userData.totalLength := #statReceive.trcvFct.dataLengthRest;
                                            ELSE
                                                #statReceive.userData.totalLength := #diagnostics.localConfig.sizeOfReceiveBuffer;
                                            END_IF;
                                        ELSE
                                            #statReceive.userData.totalLength := #readDataLength;
                                        END_IF;
                                        
                                        //Start message receiving timer (ms)
                                        //Duration between start of message and FB output dataReceived becomes TRUE
                                        #instMsgReceivingTimer(IN := TRUE,
                                                               PT := T#+24d20h31m23s647ms);
                                    ELSE
                                        ;//Not the 1st received telegram
                                    END_IF;
                                    
                                    //Is the data to be analyzed in the tcp receive buffer bigger than the complete message ?
                                    IF (#statReceive.userData.offset + #statReceive.trcvFct.dataLengthRest) > #statReceive.userData.totalLength THEN
                                        //Copy only the rest data from the message, not all data from the tcp receive buffer
                                        #statCopyNBytes := #statReceive.userData.totalLength - #statReceive.userData.offset;
                                    ELSE
                                        //Copy just the rest of data from the tcp receive buffer
                                        #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                    END_IF;
                                    
                                    //Copy data to FB.receiveBuffer
                                    #statRet := MOVE_BLK_VARIANT(SRC := #statReceive.trcvFct.data, COUNT := #statCopyNBytes, SRC_INDEX := UDINT_TO_DINT(#statReceive.trcvFct.dataOffset), DEST_INDEX := UDINT_TO_DINT(#statReceive.userData.offset), DEST => #receiveBuffer);
                                    //Calculate offset in the FB.#receiveBuffer
                                    #statReceive.userData.offset := #statReceive.userData.offset + #statCopyNBytes;
                                    //Calculate offset in the tcp receive buffer
                                    #statReceive.trcvFct.dataOffset := #statReceive.trcvFct.dataOffset + #statCopyNBytes;
                                    //Calculate the rest of data in the tcp receive buffer
                                    #statReceive.trcvFct.dataLengthRest := #statReceive.trcvFct.dataLength - #statReceive.trcvFct.dataOffset;
                                    
                                    //Is the complete message in the FB.#receiveBuffer copied ?
                                    IF (#statReceive.userData.offset = #statReceive.userData.totalLength) THEN
                                        //The complete message is copied in the FB.#receiveBuffer
                                        //Set FB outputs and initialize for the next receive request
                                        #dataReceived := #statDataReceived := TRUE;
                                        #receivedDataLength := #statReceive.userData.totalLength;
                                        #statReceive.userData.offset := 0;
                                        
                                        //Statistic --> increase number of received user messages
                                        #diagnostics.statistics.numberOfReceivedMessages := #diagnostics.statistics.numberOfReceivedMessages + 1;
                                        
                                        //Get message receiving time [ms]
                                        #instMsgReceivingTimer(IN := TRUE,
                                                               PT := T#+24d20h31m23s647ms);
                                        
                                        //Statistic --> compare max. message receiving time
                                        IF (#instMsgReceivingTimer.ET > #diagnostics.statistics.maxMsgReceivingTime) THEN
                                            #diagnostics.statistics.maxMsgReceivingTime := #instMsgReceivingTimer.ET;
                                        ELSE
                                            ;//Actual receiving time is smaller
                                        END_IF;
                                        
                                        //Statistic --> calculate average of message receiving time (ms)
                                        #diagnostics.statistics.avgMsgReceivingTime := (((#diagnostics.statistics.avgMsgReceivingTime * 19) + UDINT_TO_REAL((TIME_TO_UDINT(#instMsgReceivingTimer.ET)))) / 20);
                                        
                                        //Stop message receiving timer
                                        #instMsgReceivingTimer(IN := FALSE,
                                                               PT := T#+24d20h31m23s647ms);
                                        
                                        //Get receive message cycle time [ms]
                                        #instReceiveMsgCycle(IN := TRUE,
                                                             PT := T#+24d20h31m23s647ms);
                                        
                                        //Statistic --> compare max. receive message cycle time
                                        IF (#instReceiveMsgCycle.ET > #diagnostics.statistics.maxReceiveMsgCycle) THEN
                                            #diagnostics.statistics.maxReceiveMsgCycle := #instReceiveMsgCycle.ET;
                                        ELSE
                                            ;//Actual receive message cycle time is smaller
                                        END_IF;
                                        
                                        //Statistic --> calculate average of receive message cycle time
                                        #diagnostics.statistics.avgReceiveMsgCycle := (((#diagnostics.statistics.avgReceiveMsgCycle * 19) + UDINT_TO_REAL((TIME_TO_UDINT(#instReceiveMsgCycle.ET)))) / 20);
                                        
                                        //Stop receive message cycle timer
                                        #instReceiveMsgCycle(IN := FALSE,
                                                             PT := T#+24d20h31m23s647ms);
                                        
                                        //Start receive message cycle timer
                                        #instReceiveMsgCycle(IN := TRUE,
                                                             PT := T#+24d20h31m23s647ms);
                                        
                                        //There are still bytes in the tcp receive buffer which must be analyzed
                                        IF (#statReceive.trcvFct.dataLengthRest > 0) THEN
                                            //Do not call "TRCV" instruction
                                            #statState.receiver := #NO_CALL_TRCV;
                                        ELSE
                                            //Call "TRCV" instruction in the next cycle
                                            #statState.receiver := #READ;
                                        END_IF;
                                    ELSE
                                        //The complete message is not copied to the FB.#receiveBuffer
                                        #statState.receiver := #READ;
                                    END_IF;
                                    EXIT;//Stop analyzing the tcp receive buffer without LCom protocol
                                ELSE
                                    ;//With LCom protocol
                                END_IF;//End: Analyze tcp receive buffer without LCom protocol
                            END_REGION NATIVE_TCP
                            
                            REGION LCOM_PROTOCOL
                                //---------------------------------------------------------------------
                                //Analyze tcp receive buffer with LCom protocol
                                //---------------------------------------------------------------------
                                
                                //Is data expected without LCom header ?
                                IF (#statState.comReceiver = #DATA_EXPECTED) THEN
                                    ;//LCom header is already known, still some bytes missing so the actual LCom package becomes complete
                                ELSE
                                    //There is already data in the temp. LCom header ?
                                    IF (#statReceive.tempTelegram.index = 0) THEN
                                        //No data in the temp. LCom header
                                        //Get the LCom version from the receive telegram
                                        #statReceive.tempTelegram.LComVersion := #statReceive.trcvFct.data[#statReceive.trcvFct.dataOffset];
                                        
                                        //Is the data in the tcp receive buffer to be analyzed bigger than 1 byte
                                        IF (#statReceive.trcvFct.dataLengthRest > 1) THEN
                                            //Yes --> get the telegram type in the 2nd byte
                                            #statReceive.tempTelegram.telegramType := #statReceive.trcvFct.data[#statReceive.trcvFct.dataOffset + 1];
                                        ELSE
                                            //No --> just one byte
                                            #statCopyNBytes := 1;
                                            #statReceive.tempTelegram.telegramType := 0;
                                        END_IF;
                                        
                                    ELSE
                                        //Already data in the temp. LCom header
                                        IF (#statReceive.tempTelegram.index = 1) THEN
                                            //Get the telegram type in the 1st byte
                                            #statReceive.tempTelegram.telegramType := #statReceive.trcvFct.data[#statReceive.trcvFct.dataOffset];
                                        ELSE
                                            //Get the telegram type in the 2nd byte
                                            #statReceive.tempTelegram.telegramType := #statReceive.trcvFct.data[#statReceive.trcvFct.dataOffset + 1];
                                        END_IF;
                                    END_IF;
                                    
                                    
                                    //---------------------------------------------------------------------
                                    //Build temp LCom header, if the telegram type is known
                                    //---------------------------------------------------------------------
                                    //Check if the telegram type is known
                                    IF (#statReceive.tempTelegram.telegramType > 0) THEN
                                        
                                        //Yes -->  telegram type is known
                                        CASE (#statReceive.tempTelegram.telegramType) OF
                                            1..3://Config telegram type 1,2,3
                                                //LCom V2 (24 byte)
                                                IF (#statReceive.tempTelegram.LComVersion = #HEADER_V2) THEN
                                                    IF ((24 - #statReceive.tempTelegram.index) < #statReceive.trcvFct.dataLengthRest) THEN
                                                        #statCopyNBytes := 24 - #statReceive.tempTelegram.index;
                                                    ELSE
                                                        #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                                    END_IF;
                                                ELSE
                                                    //LCom V1 (16 byte)
                                                    IF ((16 - #statReceive.tempTelegram.index) < #statReceive.trcvFct.dataLengthRest) THEN
                                                        #statCopyNBytes := 16 - #statReceive.tempTelegram.index;
                                                    ELSE
                                                        #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                                    END_IF;
                                                END_IF;
                                            5://Clock synchronization telegram type 5
                                                //LCom V1 and V2 (10 byte)
                                                IF ((10 - #statReceive.tempTelegram.index) < #statReceive.trcvFct.dataLengthRest) THEN
                                                    #statCopyNBytes := 10 - #statReceive.tempTelegram.index;
                                                ELSE
                                                    #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                                END_IF;
                                            10://Data telegram type 10
                                                //LCom V2 (20 byte)
                                                IF (#statReceive.tempTelegram.LComVersion = #HEADER_V2) THEN
                                                    IF ((20 - #statReceive.tempTelegram.index) < #statReceive.trcvFct.dataLengthRest) THEN
                                                        #statCopyNBytes := 20 - #statReceive.tempTelegram.index;
                                                    ELSE
                                                        #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                                    END_IF;
                                                ELSE
                                                    //LCom V1 (12 byte)
                                                    IF ((12 - #statReceive.tempTelegram.index) < #statReceive.trcvFct.dataLengthRest) THEN
                                                        #statCopyNBytes := 12 - #statReceive.tempTelegram.index;
                                                    ELSE
                                                        #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                                    END_IF;
                                                END_IF;
                                            20://Close connection telegram type 20
                                                //LCom V1 (2 byte)
                                                IF ((2 - #statReceive.tempTelegram.index) < #statReceive.trcvFct.dataLengthRest) THEN
                                                    #statCopyNBytes := 2 - #statReceive.tempTelegram.index;
                                                ELSE
                                                    #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                                END_IF;
                                            ELSE
                                                //Write diagnostics
                                                #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                                #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_WRONG_TELEGRAM_ID;
                                                #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statReceive.tempTelegram.telegramType;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                                
                                                #statState.connection := #CLOSE_CONNECTION;
                                                GOTO ;
                                        END_CASE;
                                    ELSE
                                        ;//No --> telegram type is zero
                                    END_IF;
                                    
                                    //Copy data into the temp. LCom header
                                    #statRet := MOVE_BLK_VARIANT(SRC := #statReceive.trcvFct.data, COUNT := #statCopyNBytes, SRC_INDEX := UDINT_TO_DINT(#statReceive.trcvFct.dataOffset), DEST_INDEX := #statReceive.tempTelegram.index, DEST => #statReceive.tempTelegram.data);
                                    //Calculate index in the temp. LCom header buffer
                                    #statReceive.tempTelegram.index := #statReceive.tempTelegram.index + UDINT_TO_USINT(#statCopyNBytes);
                                    //Calculate offset in the tcp receive buffer
                                    #statReceive.trcvFct.dataOffset := #statReceive.trcvFct.dataOffset + #statCopyNBytes;
                                    
                                    //Is local LCom version equal to partner LCom version ?
                                    IF (#statActualLocalLComVersion <> #statReceive.tempTelegram.LComVersion) THEN
                                        #statConnectAttempts := #statConnectAttempts + 1;
                                        //Write diagnostics
                                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_WRONG_HEADER;
                                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statReceive.tempTelegram.LComVersion;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := #statActualLocalLComVersion;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                        
                                        #statState.connection := #CLOSE_CONNECTION;
                                        GOTO ;
                                    ELSE
                                        ;//local LCom version and partner LCom versions are equal
                                        #diagnostics.statistics.activeLComVersion := #statActualLocalLComVersion;
                                    END_IF;
                                END_IF;//End: There is data expected without LCom header
                                
                                //---------------------------------------------------------------------
                                //Interpret temp LCom header
                                //---------------------------------------------------------------------
                                IF (((#statReceive.tempTelegram.LComVersion = #HEADER_V1)//LCom V1
                                    AND//1,2,3 = 16 Byte
                                    ((#statReceive.tempTelegram.telegramType <= 3 AND #statReceive.tempTelegram.index = 16)
                                    OR//5 = 10 Byte
                                    (#statReceive.tempTelegram.telegramType = 5 AND #statReceive.tempTelegram.index = 10)
                                    OR//10 = 12 Byte
                                    (#statReceive.tempTelegram.telegramType = 10 AND #statReceive.tempTelegram.index = 12)
                                    OR//20 = 2 Byte
                                    (#statReceive.tempTelegram.telegramType = 20 AND #statReceive.tempTelegram.index = 2)))
                                    OR
                                    ((#statReceive.tempTelegram.LComVersion = #HEADER_V2)//LCom V2
                                    AND//1,2,3 = 24 Byte
                                    ((#statReceive.tempTelegram.telegramType <= 3 AND #statReceive.tempTelegram.index = 24)
                                    OR//5 = 10 Byte
                                    (#statReceive.tempTelegram.telegramType = 5 AND #statReceive.tempTelegram.index = 10)
                                    OR//10 = 20 Byte
                                    (#statReceive.tempTelegram.telegramType = 10 AND #statReceive.tempTelegram.index = 20)))
                                    OR
                                    (#statState.comReceiver = #DATA_EXPECTED))
                                THEN
                                    
                                    CASE #statReceive.tempTelegram.telegramType OF
                                            
                                        10://Telegram type 10
                                            
                                            //Data expected without LCom header ?
                                            IF (#statState.comReceiver = #DATA_EXPECTED) THEN
                                                //Yes --> LCom header from data telegram is already interpreted
                                                //#receive.dataTelegram.messageOffset and #receive.dataTelegram.acPackageLength is known
                                                //Calculate the bytes which have to be copied into FB.receiveData
                                                IF (#statReceive.userData.offset + #statReceive.trcvFct.dataLengthRest) > (#statReceive.dataTelegram.messageOffset + #statReceive.dataTelegram.actPackageLength) THEN
                                                    //Copy just the missing bytes from the actual LCom package
                                                    #statCopyNBytes := ((#statReceive.dataTelegram.messageOffset + #statReceive.dataTelegram.actPackageLength) - #statReceive.userData.offset);
                                                ELSE
                                                    //Copy all bytes which are still in the tcp receive buffer
                                                    #statCopyNBytes := #statReceive.trcvFct.dataLengthRest;
                                                END_IF;
                                                //Set SEND acknowledge message offset
                                                #statSend.dataTelegram.ackMessageOffset := #statSend.dataTelegram.ackMessageOffset + #statCopyNBytes;
                                            ELSE
                                                //Reset index, so a new temp. LCom header can be build
                                                #statReceive.tempTelegram.index := 0;
                                                #statReceive.numberOfLComHeader := #statReceive.numberOfLComHeader + 1;
                                                
                                                //LComVersion
                                                #statReceive.dataTelegram.LComVersion := #statReceive.tempTelegram.data[0];
                                                //Telegram type
                                                #statReceive.dataTelegram.telegramType := #statReceive.tempTelegram.data[1];
                                                //Message counter
                                                #statReceive.dataTelegram.messageCounter := #statReceive.tempTelegram.data[2];
                                                //Acknowledge message counter
                                                #statReceive.dataTelegram.ackMessageCounter := #statReceive.tempTelegram.data[3];
                                                
                                                //LCom V2
                                                IF (#statActualLocalLComVersion = #HEADER_V2) THEN
                                                    //Get tem. total message length
                                                    #tempDWord.%B3 := #statReceive.tempTelegram.data[16];
                                                    #tempDWord.%B2 := #statReceive.tempTelegram.data[17];
                                                    #tempDWord.%B1 := #statReceive.tempTelegram.data[18];
                                                    #tempDWord.%B0 := #statReceive.tempTelegram.data[19];
                                                    
                                                    //Acknowledge message offset
                                                    #statReceive.dataTelegram.ackMessageOffset.%B3 := #statReceive.tempTelegram.data[8];
                                                    #statReceive.dataTelegram.ackMessageOffset.%B2 := #statReceive.tempTelegram.data[9];
                                                    #statReceive.dataTelegram.ackMessageOffset.%B1 := #statReceive.tempTelegram.data[10];
                                                    #statReceive.dataTelegram.ackMessageOffset.%B0 := #statReceive.tempTelegram.data[11];
                                                    
                                                    //Is it an acknowledge telegram ?
                                                    IF (#tempDWord = 16#0000) THEN
                                                        //Acknowledge telegram
                                                        #statState.comReceiver := #ACK_TELEGRAM;
                                                    ELSE
                                                        //Is no acknowledge telegram
                                                        //Message offset
                                                        #statReceive.dataTelegram.messageOffset.%B3 := #statReceive.tempTelegram.data[4];
                                                        #statReceive.dataTelegram.messageOffset.%B2 := #statReceive.tempTelegram.data[5];
                                                        #statReceive.dataTelegram.messageOffset.%B1 := #statReceive.tempTelegram.data[6];
                                                        #statReceive.dataTelegram.messageOffset.%B0 := #statReceive.tempTelegram.data[7];
                                                        //Actual package length
                                                        #statReceive.dataTelegram.actPackageLength.%B3 := #statReceive.tempTelegram.data[12];
                                                        #statReceive.dataTelegram.actPackageLength.%B2 := #statReceive.tempTelegram.data[13];
                                                        #statReceive.dataTelegram.actPackageLength.%B1 := #statReceive.tempTelegram.data[14];
                                                        #statReceive.dataTelegram.actPackageLength.%B0 := #statReceive.tempTelegram.data[15];
                                                        //Total message length
                                                        #statReceive.dataTelegram.totalMessageLength := #tempDWord;
                                                    END_IF;
                                                ELSE
                                                    //LCom V1
                                                    //Get temp. total message length
                                                    #tempDWord.%B1 := #statReceive.tempTelegram.data[10];
                                                    #tempDWord.%B0 := #statReceive.tempTelegram.data[11];
                                                    
                                                    //Acknowledge message offset
                                                    #statReceive.dataTelegram.ackMessageOffset.%B1 := #statReceive.tempTelegram.data[6];
                                                    #statReceive.dataTelegram.ackMessageOffset.%B0 := #statReceive.tempTelegram.data[7];
                                                    
                                                    //Is it an acknowledge telegram ?
                                                    IF (#tempDWord = 16#0000) THEN
                                                        //Acknowledge telegram
                                                        #statState.comReceiver := #ACK_TELEGRAM;
                                                    ELSE
                                                        //Is no acknowledge telegram
                                                        //Message offset
                                                        #statReceive.dataTelegram.messageOffset.%B1 := #statReceive.tempTelegram.data[4];
                                                        #statReceive.dataTelegram.messageOffset.%B0 := #statReceive.tempTelegram.data[5];
                                                        //Actual package length
                                                        #statReceive.dataTelegram.actPackageLength.%B1 := #statReceive.tempTelegram.data[8];
                                                        #statReceive.dataTelegram.actPackageLength.%B0 := #statReceive.tempTelegram.data[9];
                                                        //Total message length
                                                        #statReceive.dataTelegram.totalMessageLength := #tempDWord;
                                                    END_IF;
                                                END_IF;
                                                
                                                //Set SEND acknowledge message offset
                                                #statSend.dataTelegram.ackMessageCounter := #statReceive.dataTelegram.messageCounter;
                                                
                                                //Check if the LCom package, which was sent before is acknowledged ?
                                                IF ((#statSend.numberOfLComPackage = 1)//One package was sent
                                                    AND
                                                    ((#statSend.expectedAck.package1.offset = #statReceive.dataTelegram.ackMessageOffset)
                                                    AND
                                                    (#statSend.dataTelegram.messageCounter = #statReceive.dataTelegram.ackMessageCounter)))
                                                THEN
                                                    //Acknowledgement for the package x.1
                                                    #statSend.numberOfLComPackage := 0;
                                                    //Stop acknowledge timer for the 1st package
                                                    #instExpectedAckPackage1(IN := FALSE,
                                                                             PT := #diagnostics.localConfig.sender.ackTimeout);
                                                ELSIF ((#statSend.dataTelegram.messageCounter = #statReceive.dataTelegram.ackMessageCounter)
                                                    OR
                                                    (#statSend.dataTelegram.messageCounter - 1 = #statReceive.dataTelegram.ackMessageCounter)
                                                    OR
                                                    (#diagnostics.statistics.maxMsgSendingTime = T#0ms))//Workaround: S7 Controller does not start with correct ack. message counter
                                                THEN
                                                    ;
                                                ELSE
                                                    //Write diagnostics
                                                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_ACK_MESSAGE_NUMBER;
                                                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statReceive.dataTelegram.messageCounter;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := #statSend.dataTelegram.messageCounter;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                                    
                                                    #statState.connection := #CLOSE_CONNECTION;
                                                    GOTO ;
                                                END_IF;
                                                
                                                
                                                //Is the 1st LCom package received and nothing is copied into FB.receiveData so far ?
                                                IF ((#statReceive.userData.totalLength = 0)
                                                    AND
                                                    (#statReceive.dataTelegram.messageOffset = 0)
                                                    AND
                                                    (#statState.comReceiver <> #ACK_TELEGRAM))
                                                THEN
                                                    //Store the 1st received telegram with the total receive length
                                                    #statReceive.userData.totalLength := #statReceive.dataTelegram.totalMessageLength;
                                                    //Reset the acknowledged message offset
                                                    #statSend.dataTelegram.ackMessageOffset := 0;
                                                    
                                                    //Start message receiving timer
                                                    #instMsgReceivingTimer(IN := TRUE,
                                                                           PT := T#+24d20h31m23s647ms);
                                                ELSE
                                                    ;//In receiving process or acknowledge telegram
                                                END_IF;
                                                
                                                //Is the data telegram a acknowledge telegram ?
                                                IF (#statState.comReceiver = #ACK_TELEGRAM)
                                                THEN
                                                    //Yes --> Acknowledge telegram, no bytes have to be copied
                                                    #statCopyNBytes := 0;
                                                ELSIF ((#diagnostics.statistics.activeLComVersion = #HEADER_V1)
                                                    AND
                                                    ((#statReceive.userData.offset + (#statReceive.trcvFct.dataLengthRest - 12)) > (#statReceive.dataTelegram.messageOffset + #statReceive.dataTelegram.actPackageLength)))
                                                THEN//No --> The data to be analyzed in the tcp receive buffer is bigger than the complete message
                                                    
                                                    //Do not copy all data from the tcp receive buffer, only the rest data from the LCom package
                                                    #statCopyNBytes := ((#statReceive.dataTelegram.messageOffset + #statReceive.dataTelegram.actPackageLength) - #statReceive.userData.offset);
                                                    //Calculate acknowledge message offset which has to be sent to the partner
                                                    #statSend.dataTelegram.ackMessageOffset := #statSend.dataTelegram.ackMessageOffset + #statCopyNBytes;
                                                ELSIF ((#diagnostics.statistics.activeLComVersion = #HEADER_V2)
                                                    AND
                                                    ((#statReceive.userData.offset + (#statReceive.trcvFct.dataLengthRest - 24)) > (#statReceive.dataTelegram.messageOffset + #statReceive.dataTelegram.actPackageLength)))
                                                THEN//No --> The data to be analyzed in the tcp receive buffer is bigger than the complete message
                                                    
                                                    //Copy not all data from the tcp receive buffer, only the rest data from the LCom package
                                                    #statCopyNBytes := ((#statReceive.dataTelegram.messageOffset + #statReceive.dataTelegram.actPackageLength) - #statReceive.userData.offset);
                                                    //Calculate acknowledge message offset which have to be sent to the partner
                                                    #statSend.dataTelegram.ackMessageOffset := #statSend.dataTelegram.ackMessageOffset + #statCopyNBytes;
                                                ELSE
                                                    //Copy just the rest of data from the tcp receive buffer
                                                    IF #diagnostics.statistics.activeLComVersion = #HEADER_V1 THEN
                                                        #statCopyNBytes := #statReceive.trcvFct.dataLengthRest - 12;
                                                    ELSE
                                                        #statCopyNBytes := #statReceive.trcvFct.dataLengthRest - 20;
                                                    END_IF;
                                                    //Calculate acknowledge message offset which have to be sent to the partner
                                                    #statSend.dataTelegram.ackMessageOffset := #statSend.dataTelegram.ackMessageOffset + #statCopyNBytes;
                                                END_IF;
                                                
                                            END_IF;
                                            
                                            //Copy data to FB.receiveBuffer
                                            #statRet := MOVE_BLK_VARIANT(SRC := #statReceive.trcvFct.data, COUNT := #statCopyNBytes, SRC_INDEX := UDINT_TO_DINT(#statReceive.trcvFct.dataOffset), DEST_INDEX := UDINT_TO_DINT(#statReceive.userData.offset), DEST => #receiveBuffer);
                                            //Calculate offset in the FB.#receiveBuffer
                                            #statReceive.userData.offset := #statReceive.userData.offset + #statCopyNBytes;
                                            //Calculate offset in the tcp receive buffer
                                            #statReceive.trcvFct.dataOffset := #statReceive.trcvFct.dataOffset + #statCopyNBytes;
                                            
                                            //---------------------------------------------------------------------
                                            //Is complete LCom message acknowledged which was sent ?
                                            //---------------------------------------------------------------------
                                            IF ((#statSend.userData.offset = #statReceive.dataTelegram.ackMessageOffset)
                                                AND
                                                (#statReceive.dataTelegram.ackMessageCounter = #statSend.dataTelegram.messageCounter)
                                                AND
                                                #statState.comSender = #SEND_NO_DATA)
                                            THEN
                                                //Yes --> Complete LCom message is acknowledged
                                                #sending := #statSending := FALSE;
                                                
                                                //Statistic --> Increase number of sent user messages
                                                #diagnostics.statistics.numberOfSentMessages := #diagnostics.statistics.numberOfSentMessages + 1;
                                                
                                                //Get message sending time [ms]
                                                #instMsgSendingTimer(IN := TRUE,
                                                                     PT := T#+24d20h31m23s647ms);
                                                
                                                //Statistic --> Compare max. message sending time
                                                IF (#instMsgSendingTimer.ET > #diagnostics.statistics.maxMsgSendingTime) THEN
                                                    #diagnostics.statistics.maxMsgSendingTime := #instMsgSendingTimer.ET;
                                                ELSE
                                                    ;//Actual sending time is smaller
                                                END_IF;
                                                
                                                //Statistic --> Calculate average of message sending time [ms)]
                                                #diagnostics.statistics.avgMsgSendingTime := (((#diagnostics.statistics.avgMsgSendingTime * 19) + UDINT_TO_REAL((TIME_TO_UDINT(#instMsgSendingTimer.ET)))) / 20);
                                                
                                                //Stop message sending timer
                                                #instMsgSendingTimer(IN := FALSE,
                                                                     PT := T#+24d20h31m23s647ms);
                                                
                                                //Initialize values, for next send request
                                                #statSend.userData.offset := 0;
                                                #statSend.dataTelegram.messageOffset := 0;
                                                #statSend.dataTelegram.totalMessageLength := 0;
                                            ELSE
                                                ;//Complete LCom message is not acknowledged yet
                                            END_IF;//End: Is complete Lcom message acknowledged, which was sent ?
                                            
                                            
                                            //---------------------------------------------------------------------
                                            //Build acknowledge telegram
                                            //---------------------------------------------------------------------
                                            
                                            //Assume always that an LCom package is expected
                                            #statState.comReceiver := #EXPECTED;
                                            
                                            //---------------------------------------------------------------------
                                            //Has the complete LCom package been received (1 Byte ... 4 Kilobyte) ?
                                            //---------------------------------------------------------------------
                                            IF (#statReceive.userData.offset = 0) THEN
                                                ;//Do nothing
                                            ELSIF (#statReceive.userData.offset = (#statReceive.dataTelegram.messageOffset + #statReceive.dataTelegram.actPackageLength))
                                            THEN//Yes --> Complete LCom package has been received (1 Byte ... 4k Byte)
                                                
                                                //Still in sending process and LCom package sent is not acknowledged yet ?
                                                //Select LCom V1 or V2; now one LCom package is sent and must be acknowledged
                                                IF ((#statSending = TRUE)
                                                    AND
                                                    (#statSend.numberOfLComPackage = 0)
                                                    AND
                                                    ((#statActualLocalLComVersion = #HEADER_V1)
                                                    OR
                                                    (#statActualLocalLComVersion = #HEADER_V2)))
                                                THEN
                                                    ;//Build no acknowledge telegram 10
                                                ELSE
                                                    //Build acknowledge telegram 10
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.dataTelegram.LComVersion;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := #statSend.dataTelegram.telegramType;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.dataTelegram.messageCounter;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.dataTelegram.ackMessageCounter;
                                                    //Message offset
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := 16#00;
                                                    //Acknowledge message offset
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #statSend.dataTelegram.ackMessageOffset.%B3;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.dataTelegram.ackMessageOffset.%B2;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #statSend.dataTelegram.ackMessageOffset.%B1;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #statSend.dataTelegram.ackMessageOffset.%B0;
                                                    //Actual package length
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := 16#00;
                                                    //Total message length
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 16] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 17] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 18] := 16#00;
                                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 19] := 16#00;
                                                    
                                                    //LCom V2
                                                    IF (#statActualLocalLComVersion = #HEADER_V2) THEN
                                                        //Calculate offset in the tcp send buffer
                                                        #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 20;
                                                    ELSE
                                                        //LCom V1
                                                        //Acknowledge message offset
                                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #statSend.dataTelegram.ackMessageOffset.%B1;
                                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #statSend.dataTelegram.ackMessageOffset.%B0;
                                                        //Actual package length
                                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := 16#00;
                                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := 16#00;
                                                        //Total message length
                                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := 16#00;
                                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := 16#00;
                                                        //Calculate offset in the tcp send buffer
                                                        #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 12;
                                                    END_IF;
                                                    //Set sender state
                                                    #statState.sender := #SEND_CONFIG;
                                                END_IF;
                                                
                                                
                                                //---------------------------------------------------------------------
                                                //Is the complete LCom message received (1 Byte ... 4 Gigabyte) ?
                                                //---------------------------------------------------------------------
                                                IF (#statReceive.userData.offset = #statReceive.dataTelegram.totalMessageLength) THEN
                                                    //Yes --> Set FB outputs
                                                    #dataReceived := #statDataReceived := TRUE;
                                                    #receivedDataLength := #statReceive.dataTelegram.totalMessageLength;
                                                    //Initialize values, for next receive request
                                                    #statReceive.userData.totalLength := 0;
                                                    #statReceive.userData.offset := 0;
                                                    
                                                    //Statistic --> Increase number of received user messages
                                                    #diagnostics.statistics.numberOfReceivedMessages := #diagnostics.statistics.numberOfReceivedMessages + 1;
                                                    
                                                    //Get message receiving time [ms]
                                                    #instMsgReceivingTimer(IN := TRUE,
                                                                           PT := T#+24d20h31m23s647ms);
                                                    
                                                    //Statistic --> Compare max. message receiving time
                                                    IF (#instMsgReceivingTimer.ET > #diagnostics.statistics.maxMsgReceivingTime) THEN
                                                        #diagnostics.statistics.maxMsgReceivingTime := #instMsgReceivingTimer.ET;
                                                    ELSE
                                                        ;//Actual receiving time is smaller
                                                    END_IF;
                                                    
                                                    //Statistic --> Calculate average of message receiving time [ms]
                                                    #diagnostics.statistics.avgMsgReceivingTime := (((#diagnostics.statistics.avgMsgReceivingTime * 19) + UDINT_TO_REAL((TIME_TO_UDINT(#instMsgReceivingTimer.ET)))) / 20);
                                                    
                                                    //Stop message receiving timer
                                                    #instMsgReceivingTimer(IN := FALSE,
                                                                           PT := T#+24d20h31m23s647ms);
                                                    
                                                    
                                                    //Get received messages cycle time [ms]
                                                    #instReceiveMsgCycle(IN := TRUE,
                                                                         PT := T#+24d20h31m23s647ms);
                                                    
                                                    //Statistic --> Compare max. received messages cycle time
                                                    IF (#instReceiveMsgCycle.ET > #diagnostics.statistics.maxReceiveMsgCycle) THEN
                                                        #diagnostics.statistics.maxReceiveMsgCycle := #instReceiveMsgCycle.ET;
                                                    ELSE
                                                        ;//Actual receiving time is smaller
                                                    END_IF;
                                                    
                                                    //Statistic --> Check receive messages cycle time violations (receive cycle time >= 110%)
                                                    IF (#instReceiveMsgCycle.ET > (#diagnostics.partnerConfig.sender.cycleTime + (#diagnostics.partnerConfig.sender.cycleTime / 10))) THEN
                                                        #diagnostics.statistics.totalReceiveCycleViolations := #diagnostics.statistics.totalReceiveCycleViolations + 1;
                                                    ELSE
                                                        ;//Receive messages cycle time is smaller
                                                    END_IF;
                                                    
                                                    //Statistic --> calculate average of receive messages cycle time [ms]
                                                    #diagnostics.statistics.avgReceiveMsgCycle := (((#diagnostics.statistics.avgReceiveMsgCycle * 19) + UDINT_TO_REAL((TIME_TO_UDINT(#instReceiveMsgCycle.ET)))) / 20);
                                                    
                                                    //Stop received message timer
                                                    #instReceiveMsgCycle(IN := false,
                                                                         PT := T#+24d20h31m23s647ms);
                                                    
                                                    //Start received message timer
                                                    #instReceiveMsgCycle(IN := TRUE,
                                                                         PT := T#+24d20h31m23s647ms);
                                                    
                                                ELSE
                                                    //No --> Still more LCom package expected
                                                    #statState.comReceiver := #EXPECTED;
                                                END_IF;//End: Is the complete LCom message received (1 Byte ... 4 Gigabyte)
                                            ELSE
                                                //Data without LCom Header expected
                                                #statState.comReceiver := #DATA_EXPECTED;
                                            END_IF;//Is the complete LCom package received (1 Byte ... 4 Kilobyte)
                                            
                                        3://Telegram type 3
                                            
                                            //Reset index, so a new temp. LCom header can be built
                                            #statReceive.tempTelegram.index := 0;
                                            #statReceive.numberOfLComHeader := #statReceive.numberOfLComHeader + 1;
                                            
                                            //Partner information is already known in the diagnostic structure
                                            IF (#diagnostics.partnerConfig.connnection.lifeSignCycleTime = T#0ms) THEN
                                                //No --> Get diagnostics information
                                                //LCom V2
                                                IF (#statActualLocalLComVersion = #HEADER_V2) THEN
                                                    //UsesTimeStamp
                                                    #diagnostics.partnerConfig.timeSync.usePartnerTimestamps := BYTE_TO_BOOL(#statReceive.tempTelegram.data[2]);
                                                    //SendModeSyncTime
                                                    #diagnostics.partnerConfig.timeSync.sendMode := #statReceive.tempTelegram.data[3];
                                                    //LifeSignCycle
                                                    #tempDWord.%B3 := #statReceive.tempTelegram.data[4];
                                                    #tempDWord.%B2 := #statReceive.tempTelegram.data[5];
                                                    #tempDWord.%B1 := #statReceive.tempTelegram.data[6];
                                                    #tempDWord.%B0 := #statReceive.tempTelegram.data[7];
                                                    #statReceive.configTelegramV2.lifeSignCycle := DWORD_TO_TIME(#tempDWord);
                                                    #diagnostics.partnerConfig.connnection.lifeSignCycleTime := #statReceive.configTelegramV2.lifeSignCycle;
                                                    //Sender cycleTime
                                                    #tempDWord.%B3 := #statReceive.tempTelegram.data[8];
                                                    #tempDWord.%B2 := #statReceive.tempTelegram.data[9];
                                                    #tempDWord.%B1 := #statReceive.tempTelegram.data[10];
                                                    #tempDWord.%B0 := #statReceive.tempTelegram.data[11];
                                                    #statReceive.configTelegramV2.cycleTime := DWORD_TO_TIME(#tempDWord);
                                                    #diagnostics.partnerConfig.sender.cycleTime := #statReceive.configTelegramV2.cycleTime;
                                                    //Sender ackTimeOut
                                                    #tempDWord.%B3 := #statReceive.tempTelegram.data[12];
                                                    #tempDWord.%B2 := #statReceive.tempTelegram.data[13];
                                                    #tempDWord.%B1 := #statReceive.tempTelegram.data[14];
                                                    #tempDWord.%B0 := #statReceive.tempTelegram.data[15];
                                                    #statReceive.configTelegramV2.ackTimeOut := DWORD_TO_TIME(#tempDWord);
                                                    #diagnostics.partnerConfig.sender.ackTimeout := #statReceive.configTelegramV2.ackTimeOut;
                                                    //MaxSendDataLength
                                                    #tempDWord.%B3 := #statReceive.tempTelegram.data[16];
                                                    #tempDWord.%B2 := #statReceive.tempTelegram.data[17];
                                                    #tempDWord.%B1 := #statReceive.tempTelegram.data[18];
                                                    #tempDWord.%B0 := #statReceive.tempTelegram.data[19];
                                                    #statReceive.configTelegramV2.maxSendDataLength := #tempDWord;
                                                    #diagnostics.partnerConfig.sizeOfSendBuffer := #statReceive.configTelegramV2.maxSendDataLength;
                                                    //MaxReceiveDataLength
                                                    #tempDWord.%B3 := #statReceive.tempTelegram.data[20];
                                                    #tempDWord.%B2 := #statReceive.tempTelegram.data[21];
                                                    #tempDWord.%B1 := #statReceive.tempTelegram.data[22];
                                                    #tempDWord.%B0 := #statReceive.tempTelegram.data[23];
                                                    #statReceive.configTelegramV2.maxReceiveDataLength := #tempDWord;
                                                    #diagnostics.partnerConfig.sizeOfReceiveBuffer := #statReceive.configTelegramV2.maxReceiveDataLength;
                                                ELSE
                                                    //LCom V1
                                                    //LifeSignCycle
                                                    #statReceive.configTelegramV1.lifeSignCycle.%B1 := #statReceive.tempTelegram.data[8];
                                                    #statReceive.configTelegramV1.lifeSignCycle.%B0 := #statReceive.tempTelegram.data[9];
                                                    #diagnostics.partnerConfig.connnection.lifeSignCycleTime := UINT_TO_TIME(#statReceive.configTelegramV1.lifeSignCycle);
                                                    //MaxSendDataLength
                                                    #statReceive.configTelegramV1.maxSendDataLength.%B1 := #statReceive.tempTelegram.data[12];
                                                    #statReceive.configTelegramV1.maxSendDataLength.%B0 := #statReceive.tempTelegram.data[13];
                                                    #diagnostics.partnerConfig.sizeOfSendBuffer := #statReceive.configTelegramV1.maxSendDataLength;
                                                    //MaxReceiveDataLength
                                                    #statReceive.configTelegramV1.maxReceiveDataLength.%B1 := #statReceive.tempTelegram.data[14];
                                                    #statReceive.configTelegramV1.maxReceiveDataLength.%B0 := #statReceive.tempTelegram.data[15];
                                                    #diagnostics.partnerConfig.sizeOfReceiveBuffer := #statReceive.configTelegramV1.maxReceiveDataLength;
                                                    //UsesTimeStamp
                                                    #diagnostics.partnerConfig.timeSync.usePartnerTimestamps := BYTE_TO_BOOL(#statReceive.tempTelegram.data[10]);
                                                    //SendModeSyncTime
                                                    #diagnostics.partnerConfig.timeSync.sendMode := #statReceive.tempTelegram.data[11];
                                                END_IF;
                                            END_IF;
                                            
                                        1://Telegram type 1
                                            
                                            //Reset index, so a new temp. LCom header can be built
                                            #statReceive.tempTelegram.index := 0;
                                            #statReceive.numberOfLComHeader := #statReceive.numberOfLComHeader + 1;
                                            
                                            //LCom V1
                                            //LifeSignCycle
                                            #statReceive.configTelegramV1.lifeSignCycle.%B1 := #statReceive.tempTelegram.data[8];
                                            #statReceive.configTelegramV1.lifeSignCycle.%B0 := #statReceive.tempTelegram.data[9];
                                            #diagnostics.partnerConfig.connnection.lifeSignCycleTime := UINT_TO_TIME(#statReceive.configTelegramV1.lifeSignCycle);
                                            //Receiver cycleTime from receiver
                                            #statReceive.configTelegramV1.cycleTime.%B1 := #statReceive.tempTelegram.data[4];
                                            #statReceive.configTelegramV1.cycleTime.%B0 := #statReceive.tempTelegram.data[5];
                                            //Receiver ackTimeOut from receiver
                                            #statReceive.configTelegramV1.ackTimeOut.%B1 := #statReceive.tempTelegram.data[6];
                                            #statReceive.configTelegramV1.ackTimeOut.%B0 := #statReceive.tempTelegram.data[7];
                                            
                                            //Are receive cycle time and current sender cycle time and receive ackTimeOut and current sender ackTimeOut equal ?
                                            IF ((#statReceive.configTelegramV1.cycleTime = (TIME_TO_UINT(#diagnostics.localConfig.sender.cycleTime)))
                                                AND
                                                (#statReceive.configTelegramV1.ackTimeOut = (TIME_TO_UINT(#diagnostics.localConfig.sender.ackTimeout))))
                                            THEN
                                                ;//Yes equal --> Set FB.#connected and diagnostics information
                                            ELSE
                                                //Not equal --> Compare values and prioritize
                                                //Compare cycle time
                                                IF (#statReceive.configTelegramV1.cycleTime > (TIME_TO_UINT(#diagnostics.localConfig.sender.cycleTime))) THEN
                                                    #statSend.configTelegramV1.cycleTime := #statReceive.configTelegramV1.cycleTime;
                                                ELSE
                                                    ;//Actual sender cycleTime is bigger than the received sender cycleTime
                                                END_IF;
                                                
                                                //Compare acknowledge timeout
                                                IF (#statReceive.configTelegramV1.ackTimeOut > (TIME_TO_UINT(#diagnostics.localConfig.sender.ackTimeout))) THEN
                                                    #statSend.configTelegramV1.ackTimeOut := #statReceive.configTelegramV1.ackTimeOut;
                                                ELSE
                                                    ;//Actual acknowledge timeout is bigger than the received sender acknowledge timeout
                                                END_IF;
                                                
                                                //Update diagnostics information
                                                #diagnostics.localConfig.sender.cycleTime := UINT_TO_TIME(#statReceive.configTelegramV1.cycleTime);
                                                #diagnostics.localConfig.sender.ackTimeout := UINT_TO_TIME(#statReceive.configTelegramV1.ackTimeOut);
                                                
                                                //Send telegram 2
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.configTelegramV1.LComVersion;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := 16#02;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.configTelegramV1.comMode;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.configTelegramV1.slidingWindow;
                                                //Cycle time
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #statSend.configTelegramV1.cycleTime.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #statSend.configTelegramV1.cycleTime.%B0;
                                                //Acknowledge timeout
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #statSend.configTelegramV1.ackTimeOut.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #statSend.configTelegramV1.ackTimeOut.%B0;
                                                //LifeSignCycle
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #statSend.configTelegramV1.lifeSignCycle.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.configTelegramV1.lifeSignCycle.%B0;
                                                //Status
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #statSend.configTelegramV1.status;
                                                //SendModeSyncTime
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #statSend.configTelegramV1.sendModeSyncTime;
                                                //MaxSendDataLength
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := #statSend.configTelegramV1.maxSendDataLength.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := #statSend.configTelegramV1.maxSendDataLength.%B0;
                                                //MaxReceiveDataLength
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := #statSend.configTelegramV1.maxReceiveDataLength.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := #statSend.configTelegramV1.maxReceiveDataLength.%B0;
                                                //Calculate offset in the tcp send buffer
                                                #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 16;
                                                #statState.sender := #SEND_CONFIG;
                                            END_IF;
                                            
                                            //Set FB.#connected and #diagnostics information
                                            #connected := #statConnected := TRUE;
                                            #diagnostics.statistics.LComProtocolUsed := TRUE;
                                            #diagnostics.statistics.activeLComVersion := #HEADER_V1;
                                            //Write diagnostics
                                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                            #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_CONNECTED_V1;
                                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                            
                                            #statState.cfgSender := #OPERATION;
                                            
                                            //MaxSendDataLength
                                            #statReceive.configTelegramV1.maxSendDataLength.%B1 := #statReceive.tempTelegram.data[12];
                                            #statReceive.configTelegramV1.maxSendDataLength.%B0 := #statReceive.tempTelegram.data[13];
                                            #diagnostics.partnerConfig.sizeOfSendBuffer := #statReceive.configTelegramV1.maxSendDataLength;
                                            //MaxReceiveDataLength
                                            #statReceive.configTelegramV1.maxReceiveDataLength.%B1 := #statReceive.tempTelegram.data[14];
                                            #statReceive.configTelegramV1.maxReceiveDataLength.%B0 := #statReceive.tempTelegram.data[15];
                                            #diagnostics.partnerConfig.sizeOfReceiveBuffer := #statReceive.configTelegramV1.maxReceiveDataLength;
                                            //UsesTimeStamp
                                            #diagnostics.partnerConfig.timeSync.usePartnerTimestamps := BYTE_TO_BOOL(#statReceive.tempTelegram.data[10]);
                                            //SendModeSyncTime
                                            #diagnostics.partnerConfig.timeSync.sendMode := #statReceive.tempTelegram.data[11];
                                            
                                            IF ((#diagnostics.localConfig.timeSync.usePartnerTimestamps
                                                XOR
                                                #diagnostics.partnerConfig.timeSync.usePartnerTimestamps)
                                                AND
                                                (#diagnostics.localConfig.timeSync.sendMode > 0
                                                OR
                                                #diagnostics.partnerConfig.timeSync.sendMode > 0))
                                            THEN
                                                ;//One cpu does send timeSync information
                                            ELSE
                                                //Write diagnostics
                                                #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                                #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_NO_TIME_SYNC;
                                                #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                            END_IF;
                                            
                                        2://telegram type 2
                                            
                                            //Reset index, so a new temp. LCom header can be built
                                            #statReceive.tempTelegram.index := 0;
                                            #statReceive.numberOfLComHeader := #statReceive.numberOfLComHeader + 1;
                                            
                                            //LCom V2
                                            IF (#statActualLocalLComVersion = #HEADER_V2) THEN
                                                //UsesTimeStamp
                                                #diagnostics.partnerConfig.timeSync.usePartnerTimestamps := BYTE_TO_BOOL(#statReceive.tempTelegram.data[2]);
                                                //SendModeSyncTime
                                                #diagnostics.partnerConfig.timeSync.sendMode := #statReceive.tempTelegram.data[3];
                                                //LifeSignCycle
                                                #tempDWord.%B3 := #statReceive.tempTelegram.data[4];
                                                #tempDWord.%B2 := #statReceive.tempTelegram.data[5];
                                                #tempDWord.%B1 := #statReceive.tempTelegram.data[6];
                                                #tempDWord.%B0 := #statReceive.tempTelegram.data[7];
                                                #statReceive.configTelegramV2.lifeSignCycle := DWORD_TO_TIME(#tempDWord);
                                                #diagnostics.partnerConfig.connnection.lifeSignCycleTime := #statReceive.configTelegramV2.lifeSignCycle;
                                                
                                                //Sender cycleTime
                                                #tempDWord.%B3 := #statReceive.tempTelegram.data[8];
                                                #tempDWord.%B2 := #statReceive.tempTelegram.data[9];
                                                #tempDWord.%B1 := #statReceive.tempTelegram.data[10];
                                                #tempDWord.%B0 := #statReceive.tempTelegram.data[11];
                                                #statReceive.configTelegramV2.cycleTime := DWORD_TO_TIME(#tempDWord);
                                                #diagnostics.partnerConfig.sender.cycleTime := #statReceive.configTelegramV2.cycleTime;
                                                //Sender ackTimeOut
                                                #tempDWord.%B3 := #statReceive.tempTelegram.data[12];
                                                #tempDWord.%B2 := #statReceive.tempTelegram.data[13];
                                                #tempDWord.%B1 := #statReceive.tempTelegram.data[14];
                                                #tempDWord.%B0 := #statReceive.tempTelegram.data[15];
                                                #statReceive.configTelegramV2.ackTimeOut := DWORD_TO_TIME(#tempDWord);
                                                #diagnostics.partnerConfig.sender.ackTimeout := #statReceive.configTelegramV2.ackTimeOut;
                                                //MaxSendDataLength
                                                #tempDWord.%B3 := #statReceive.tempTelegram.data[16];
                                                #tempDWord.%B2 := #statReceive.tempTelegram.data[17];
                                                #tempDWord.%B1 := #statReceive.tempTelegram.data[18];
                                                #tempDWord.%B0 := #statReceive.tempTelegram.data[19];
                                                #statReceive.configTelegramV2.maxSendDataLength := #tempDWord;
                                                #diagnostics.partnerConfig.sizeOfSendBuffer := #statReceive.configTelegramV2.maxSendDataLength;
                                                //MaxReceiveDataLength
                                                #tempDWord.%B3 := #statReceive.tempTelegram.data[20];
                                                #tempDWord.%B2 := #statReceive.tempTelegram.data[21];
                                                #tempDWord.%B1 := #statReceive.tempTelegram.data[22];
                                                #tempDWord.%B0 := #statReceive.tempTelegram.data[23];
                                                #statReceive.configTelegramV2.maxReceiveDataLength := #tempDWord;
                                                #diagnostics.partnerConfig.sizeOfReceiveBuffer := #statReceive.configTelegramV2.maxReceiveDataLength;
                                                
                                                //Set FB.#connected and #diagnostics information
                                                #connected := #statConnected := TRUE;
                                                #diagnostics.statistics.LComProtocolUsed := TRUE;
                                                #diagnostics.statistics.activeLComVersion := #HEADER_V2;
                                                #statState.cfgSender := #OPERATION;
                                                
                                                //Write diagnostics
                                                #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                                #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_CONNECTED_V2;
                                                #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                                
                                                //Check timeSync setting at local cpu and partner cpu
                                                IF ((#diagnostics.localConfig.timeSync.usePartnerTimestamps
                                                    XOR
                                                    #diagnostics.partnerConfig.timeSync.usePartnerTimestamps)
                                                    AND
                                                    (#diagnostics.localConfig.timeSync.sendMode > 0
                                                    OR
                                                    #diagnostics.partnerConfig.timeSync.sendMode > 0))
                                                THEN
                                                    ;//One cpu does send timeSync information
                                                ELSE
                                                    //Write diagnostics
                                                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                                    #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_NO_TIME_SYNC;
                                                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                                END_IF;
                                                //Do not send telegram 1
                                            ELSE
                                                //LCom V1
                                                //LifeSignCycle
                                                #statReceive.configTelegramV1.lifeSignCycle.%B1 := #statReceive.tempTelegram.data[8];
                                                #statReceive.configTelegramV1.lifeSignCycle.%B0 := #statReceive.tempTelegram.data[9];
                                                #diagnostics.partnerConfig.connnection.lifeSignCycleTime := UINT_TO_TIME(#statReceive.configTelegramV1.lifeSignCycle);
                                                //CycleTime
                                                #statReceive.configTelegramV1.cycleTime.%B1 := #statReceive.tempTelegram.data[4];
                                                #statReceive.configTelegramV1.cycleTime.%B0 := #statReceive.tempTelegram.data[5];
                                                #diagnostics.partnerConfig.sender.cycleTime := UINT_TO_TIME(#statReceive.configTelegramV1.cycleTime);
                                                //AckTimeOut
                                                #statReceive.configTelegramV1.ackTimeOut.%B1 := #statReceive.tempTelegram.data[6];
                                                #statReceive.configTelegramV1.ackTimeOut.%B0 := #statReceive.tempTelegram.data[7];
                                                #diagnostics.partnerConfig.sender.ackTimeout := UINT_TO_TIME(#statReceive.configTelegramV1.ackTimeOut);
                                                //MaxSendDataLength
                                                #statReceive.configTelegramV1.maxSendDataLength.%B1 := #statReceive.tempTelegram.data[12];
                                                #statReceive.configTelegramV1.maxSendDataLength.%B0 := #statReceive.tempTelegram.data[13];
                                                #diagnostics.partnerConfig.sizeOfSendBuffer := #statReceive.configTelegramV1.maxSendDataLength;
                                                //MaxReceiveDataLength
                                                #statReceive.configTelegramV1.maxReceiveDataLength.%B1 := #statReceive.tempTelegram.data[14];
                                                #statReceive.configTelegramV1.maxReceiveDataLength.%B0 := #statReceive.tempTelegram.data[15];
                                                #diagnostics.partnerConfig.sizeOfReceiveBuffer := #statReceive.configTelegramV1.maxReceiveDataLength;
                                                //UsesTimeStamp
                                                #diagnostics.partnerConfig.timeSync.usePartnerTimestamps := BYTE_TO_BOOL(#statReceive.tempTelegram.data[10]);
                                                //SendModeSyncTime
                                                #diagnostics.partnerConfig.timeSync.sendMode := #statReceive.tempTelegram.data[11];
                                                
                                                //Send Telegram 1
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.configTelegramV1.LComVersion;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := 16#01;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.configTelegramV1.comMode;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.configTelegramV1.slidingWindow;
                                                //CycleTime
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #statReceive.configTelegramV1.cycleTime.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #statReceive.configTelegramV1.cycleTime.%B0;
                                                //AckTimeOut
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #statReceive.configTelegramV1.ackTimeOut.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #statReceive.configTelegramV1.ackTimeOut.%B0;
                                                //LifeSignCycle
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #statSend.configTelegramV1.lifeSignCycle.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.configTelegramV1.lifeSignCycle.%B0;
                                                //Status
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #statSend.configTelegramV1.status;
                                                //SendModeSyncTime
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #statSend.configTelegramV1.sendModeSyncTime;
                                                //MaxSendDataLength
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := #statSend.configTelegramV1.maxSendDataLength.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := #statSend.configTelegramV1.maxSendDataLength.%B0;
                                                //MaxReceiveDataLength
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := #statSend.configTelegramV1.maxReceiveDataLength.%B1;
                                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := #statSend.configTelegramV1.maxReceiveDataLength.%B0;
                                                //Calculate offset in the tcp send buffer
                                                #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 16;
                                                //Set state
                                                #statState.sender := #SEND_CONFIG;
                                            END_IF;
                                            
                                        5://Telegram type 5
                                            
                                            //Reset index, so a new temp. LCom header can be built
                                            #statReceive.tempTelegram.index := 0;
                                            #statReceive.numberOfLComHeader := #statReceive.numberOfLComHeader + 1;
                                            
                                            //Accept timestamp from partner ?
                                            IF (#diagnostics.localConfig.timeSync.usePartnerTimestamps) THEN
                                                //Yes --> Accept timestamp from partner
                                                #tempActTime.YEAR := INT_TO_UINT(BCD16_TO_INT(#statReceive.tempTelegram.data[2] AND 16#00FF));
                                                IF ((#tempActTime.YEAR >= 90)
                                                    AND (#tempActTime.YEAR <= 99))
                                                THEN
                                                    #tempActTime.YEAR := #tempActTime.YEAR + 1900;
                                                ELSE
                                                    #tempActTime.YEAR := #tempActTime.YEAR + 2000;
                                                END_IF;
                                                
                                                #tempActTime.MONTH := INT_TO_USINT(BCD16_TO_INT(#statReceive.tempTelegram.data[3] AND 16#00FF));
                                                #tempActTime.DAY := INT_TO_USINT(BCD16_TO_INT(#statReceive.tempTelegram.data[4] AND 16#00FF));
                                                #tempActTime.HOUR := INT_TO_USINT(BCD16_TO_INT(#statReceive.tempTelegram.data[5] AND 16#00FF));
                                                #tempActTime.MINUTE := INT_TO_USINT(BCD16_TO_INT(#statReceive.tempTelegram.data[6] AND 16#00FF));
                                                #tempActTime.SECOND := INT_TO_USINT(BCD16_TO_INT(#statReceive.tempTelegram.data[7] AND 16#00FF));
                                                #tempActTime.NANOSECOND := INT_TO_UDINT(BCD16_TO_INT(#statReceive.tempTelegram.data[8] AND 16#00FF));
                                                #tempActTime.NANOSECOND := #tempActTime.NANOSECOND * 1000;
                                                #tempActTime.NANOSECOND := #tempActTime.NANOSECOND + 500;
                                                #tempActTime.WEEKDAY := INT_TO_USINT(BCD16_TO_INT(#statReceive.tempTelegram.data[9] AND 16#000F));
                                                //Write local time
                                                #statRet := WR_LOC_T(LOCTIME := #tempActTime, DST := FALSE);
                                                //Statistic --> Get time stamp of last time sync
                                                #diagnostics.statistics.lastTimeSync := #tempActTime;
                                            ELSE
                                                ;//No --> Do not write system time
                                            END_IF;
                                            
                                        20://Telegram type 20
                                            
                                            //Reset index, so a new temp. LCom header can be built
                                            #statReceive.numberOfLComHeader := #statReceive.numberOfLComHeader + 1;
                                            #statReceive.tempTelegram.index := 0;
                                            
                                            //Write diagnostics ---> Stop analyzing the tcp receive buffer
                                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                            #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_DISCONNECTING;
                                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                            #statState.connection := #CLOSE_CONNECTION;
                                            EXIT;
                                            
                                        ELSE//Telegram type is unknown
                                            //Write diagnostics
                                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                            #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_WRONG_TELEGRAM_ID;
                                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statReceive.tempTelegram.telegramType;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                            #statState.connection := #CLOSE_CONNECTION;
                                            GOTO ;
                                    END_CASE;
                                    
                                END_IF;
                            END_REGION LCOM_PROTOCOL
                            
                            //Calculate rest of data in the tcp receive buffer
                            #statReceive.trcvFct.dataLengthRest := #statReceive.trcvFct.dataLength - #statReceive.trcvFct.dataOffset;
                            
                        UNTIL ((#statReceive.trcvFct.dataLengthRest <= 0)
                            OR (#statReceive.trcvFct.dataLengthRest > #MAX_DATA_BUFFER))
                            //If the result of the calculation of the rest data is greater than 4096, then an error occurred
                        END_REPEAT;
                        //End:Analyze tcp receive buffer with LCom protocol
                        
                    END_IF;//#readDataLength <> 0
                END_REGION READ_TCP_BUFFER
                
                REGION HANDLE_SENDING
                    //---------------------------------------------------------------------
                    //Check if next package can be sent
                    //---------------------------------------------------------------------
                    IF ((#statConnected = TRUE) AND (#statState.connection = #OPERATION)) THEN
                        
                        //Get cycle time [ms]
                        #instLocalCycleTimeTimer(IN := TRUE,
                                                 PT := #diagnostics.localConfig.sender.cycleTime);
                        
                        
                        //---------------------------------------------------------------------
                        //In sending process
                        //---------------------------------------------------------------------
                        IF (#statSending = TRUE) THEN
                            //Yes --> In sending process
                            
                            REGION CHECK_SEND_CYCLETIME
                                //---------------------------------------------------------------------
                                //Check if sender cycle time is expired (with and without LCom protocol) ?
                                //---------------------------------------------------------------------
                                IF (#instLocalCycleTimeTimer.Q AND #diagnostics.localConfig.sender.cycleTime > T#0ms) THEN
                                    //Yes --> Sender cycle time is expired
                                    //Check if sender cycle time violation is already stored ?
                                    IF (#statSend.userData.sendCycleViolation) THEN
                                        ;//Yes --> Exceeded before and stored
                                    ELSE
                                        //No --> Increase number of send cycle time violations
                                        #diagnostics.statistics.totalSendCycleViolations := #diagnostics.statistics.totalSendCycleViolations + 1;
                                        #statSend.userData.sendCycleViolation := TRUE;
                                    END_IF;
                                    
                                    //Write diagnostics
                                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                    #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_SEND_CYCLE_EXPIRED;
                                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UDINT_TO_REAL(TIME_TO_UDINT(#diagnostics.localConfig.sender.cycleTime));
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #instLocalCycleTimeTimer.ET;
                                ELSE
                                    ;//No --> Sender cycle time is not expired
                                END_IF;//End: Check if sender cycle time is expired (with and without LCom protocol) ?
                            END_REGION CHECK_SEND_CYCLETIME
                            
                            REGION CHECK_ACK_TIMEOUT
                                //---------------------------------------------------------------------
                                //Check acknowledge timeout with LCom protocol
                                //---------------------------------------------------------------------
                                IF (#diagnostics.localConfig.connection.useLComProtocol = TRUE) THEN
                                    
                                    //Get acknowledge timeout [ms]
                                    #instExpectedAckPackage1(IN := TRUE,
                                                             PT := #diagnostics.localConfig.sender.ackTimeout);
                                    
                                    //Check if acknowledge timeout is expired ?
                                    IF ((#instExpectedAckPackage1.Q = TRUE)
                                        AND
                                        (#statSend.numberOfLComPackage > 0))
                                    THEN
                                        //Yes --> Acknowledge timeout is expired, increase number of confirmation timeouts
                                        #diagnostics.statistics.totalAckTimeouts := #diagnostics.statistics.totalAckTimeouts + 1;
                                        
                                        //Write diagnostics
                                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_ACK_TIMEOUT_EXPIRED;
                                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UDINT_TO_REAL(TIME_TO_UDINT(#diagnostics.localConfig.sender.ackTimeout));
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #instExpectedAckPackage1.ET;
                                        #statState.connection := #CLOSE_CONNECTION;
                                        GOTO ;
                                    ELSE
                                        //No --> Acknowledge timeout is not expired
                                        
                                        //Is the last LCom package already sent ?
                                        IF (#statState.comSender = #SEND_NO_DATA) THEN
                                            ;//Yes --> Wait for acknowledge telegram
                                        ELSE
                                            //No --> Last LCom package not sent yet
                                            
                                            //Check if the next LCom package can be sent ? (Sliding window)
                                            IF ((#statSend.numberOfLComPackage < 1)
                                                AND
                                                (#diagnostics.statistics.activeLComVersion = #HEADER_V1
                                                OR
                                                #diagnostics.statistics.activeLComVersion = #HEADER_V2))
                                            THEN
                                                //Yes --> Continue sending
                                                #statState.comSender := #CYCLE;
                                            ELSE
                                                //No --> Wait for acknowledge telegram
                                                #statState.comSender := #WAIT_ACK_TELEGRAM;
                                            END_IF;
                                        END_IF;//End: Is the last LCom package already sent ?
                                    END_IF;//End: Check if acknowledge time is expired ?
                                ELSE
                                    //Continue without LCom protocol, acknowledge timeout is not valid
                                    #statState.comSender := #CYCLE;
                                END_IF;
                            END_REGION CHECK_ACK_TIMEOUT
                            
                        ELSE
                            //Not --> Not in sending process
                            REGION CHECK_SEND_CONFIG_AND_DATA_TO_SEND
                                //With LCom protocol --> Check if sender configuration was changed
                                IF (#diagnostics.localConfig.connection.useLComProtocol = TRUE
                                    AND
                                    ((#configuration.sender.cycleTime <> #statCompare.sender.cycleTime)
                                    OR
                                    (#configuration.sender.ackTimeout <> #statCompare.sender.ackTimeOut)))
                                THEN
                                    #connected := #statConnected := FALSE;
                                    //Update parameters
                                    #statState.cfgSender := #STATE_INIT;
                                ELSIF (NOT #diagnostics.localConfig.connection.useLComProtocol
                                    AND
                                    #configuration.sender.cycleTime <> #statCompare.sender.cycleTime)
                                THEN//Without LCom protocol --> Check if sender configuration was changed
                                    //Update parameters
                                    #diagnostics.localConfig.sender.cycleTime := #configuration.sender.cycleTime;
                                    #statCompare.sender.cycleTime := #configuration.sender.cycleTime;
                                ELSIF (#send OR #statRisingEdgeSend)//Check if FB.send input is true or rising edge is detected ?
                                THEN
                                    //Yes --> FB.send input is true
                                    
                                    //---------------------------------------------------------------------
                                    //Check if data have to be sent
                                    //---------------------------------------------------------------------
                                    IF ((#sendDataLength > 0)
                                        AND
                                        ((#statRisingEdgeSend)//Rising edge
                                        OR
                                        ((#instLocalCycleTimeTimer.Q)//check CycleTimeTimer
                                        AND
                                        (#diagnostics.localConfig.sender.cycleTime > T#0ms))))
                                    THEN
                                        //Start sending
                                        #sending := #statSending := TRUE;
                                        #statSend.userData.sendCycleViolation := FALSE;
                                        #statSend.userData.offset := 0;
                                        #statRisingEdgeSend := FALSE;
                                        
                                        //Start message sending timer
                                        #instMsgSendingTimer(IN := TRUE,
                                                             PT := T#+24d20h31m23s647ms);
                                        
                                        //Stop/Start local cycle timer
                                        #instLocalCycleTimeTimer(IN := FALSE,
                                                                 PT := #diagnostics.localConfig.sender.cycleTime);
                                        #instLocalCycleTimeTimer(IN := TRUE,
                                                                 PT := #diagnostics.localConfig.sender.cycleTime);
                                        
                                        
                                        //Send data length greater than size of local send buffer ?
                                        IF (#sendDataLength > #diagnostics.localConfig.sizeOfSendBuffer) THEN
                                            //Yes --> Send data length is greater than size of local send buffer
                                            #statSend.dataTelegram.totalMessageLength := #diagnostics.localConfig.sizeOfSendBuffer;
                                            
                                            IF #diagnostics.localConfig.connection.useLComProtocol THEN
                                                #statSend.dataTelegram.totalMessageLength := #diagnostics.localConfig.sizeOfSendBuffer;
                                            ELSE
                                                #statSend.dataTelegram.totalMessageLength := #sendDataLength;
                                            END_IF;
                                            //Write diagnostics
                                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                            #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_SEND_DATA_LENGTH;
                                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UDINT_TO_REAL(#sendDataLength);
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := UDINT_TO_REAL(#diagnostics.localConfig.sizeOfSendBuffer);
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                        ELSE
                                            //No --> Send data length is less than size of local send buffer
                                            #statSend.dataTelegram.totalMessageLength := #sendDataLength;
                                        END_IF;
                                        
                                        //"Send data length" greater than size of partner receive buffer ?
                                        IF ((#diagnostics.localConfig.connection.useLComProtocol)
                                            AND
                                            (#diagnostics.partnerConfig.sizeOfReceiveBuffer < #statSend.dataTelegram.totalMessageLength)
                                            ) THEN
                                            //Yes --> "Send data length" is greater than size of partner receive buffer
                                            #statSend.dataTelegram.totalMessageLength := #diagnostics.partnerConfig.sizeOfReceiveBuffer;
                                            //Write diagnostics
                                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                            #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_RECEIVE_BUFFER_LEN;
                                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UDINT_TO_REAL(#sendDataLength);
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := UDINT_TO_REAL(#diagnostics.partnerConfig.sizeOfReceiveBuffer);
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                        ELSE
                                            ;//No --> "Send data length" is less than size of partner receive buffer
                                        END_IF;
                                        
                                        //Increase message counter
                                        #statSend.dataTelegram.messageCounter := #statSend.dataTelegram.messageCounter + 1;
                                        
                                        #statState.comSender := #CYCLE;
                                    ELSE
                                        //Cycle time is not expired
                                        #statState.comSender := #STATE_WAIT;
                                    END_IF;//End: Check if data have to be send ?
                                ELSE
                                    //Sender configuration was not changed
                                    //FB:send = FALSE
                                    #statState.comSender := #STATE_INACTIVE;
                                    #statOldSend := FALSE;
                                END_IF;
                            END_REGION CHECK_SEND_CONFIG_AND_DATA_TO_SEND
                            
                            //Update
                            #statCompare.sender.cycleTime := #configuration.sender.cycleTime;
                            #statCompare.sender.ackTimeOut := #configuration.sender.ackTimeout;
                            
                            REGION TIME_SYNCHRONIZATION
                                //---------------------------------------------------------------------
                                //Time synchronization
                                //---------------------------------------------------------------------
                                
                                //Calculate rest bytes from tcp send buffer
                                #statSend.tsendFct.dataLengthRest := (#MAX_DATA_BUFFER - #statSend.tsendFct.dataOffset);
                                
                                //---------------------------------------------------------------------
                                //10 Bytes still free in the tcp send buffer
                                //---------------------------------------------------------------------
                                IF ((#diagnostics.localConfig.connection.useLComProtocol)
                                    AND
                                    (#diagnostics.localConfig.timeSync.sendMode > 0)
                                    AND
                                    (NOT (#diagnostics.localConfig.timeSync.usePartnerTimestamps))
                                    AND
                                    (#diagnostics.partnerConfig.timeSync.usePartnerTimestamps)
                                    AND
                                    (#statSend.tsendFct.dataLengthRest >= 10))
                                THEN
                                    //Yes 10 bytes still free --> Get local time
                                    #statRet := RD_LOC_T(#tempActTime);
                                    
                                    CASE #diagnostics.localConfig.timeSync.sendMode OF
                                        0:
                                            ;//Time synchronization is inactive
                                            
                                        1: //Cycle time synchronization --> Get cycle time [ms]
                                            
                                            #instSyncTimer(IN := TRUE,
                                                           PT := #diagnostics.localConfig.timeSync.cycleTime);
                                            
                                            //Cycle time expired ?
                                            IF ((#instSyncTimer.Q) OR (#diagnostics.statistics.lastTimeSync.YEAR = 2200)) THEN
                                                //Stop/Start local cycle timer
                                                #instSyncTimer(IN := FALSE,
                                                               PT := #diagnostics.localConfig.timeSync.cycleTime);
                                                #instSyncTimer(IN := TRUE,
                                                               PT := #diagnostics.localConfig.timeSync.cycleTime);
                                                //Statistic --> Get time stamp of last time sync
                                                #diagnostics.statistics.lastTimeSync := #tempActTime;
                                            END_IF;
                                        2: //Time of day synchronization
                                            IF ((DTL_TO_TOD(#tempActTime) > #diagnostics.localConfig.timeSync.sendAtTimeOfDay)
                                                OR
                                                #diagnostics.statistics.lastTimeSync.YEAR = 2200)
                                            THEN
                                                
                                                IF #diagnostics.statistics.lastTimeSync.YEAR = 2200 THEN
                                                    //Start after connect
                                                    #diagnostics.statistics.lastTimeSync := #tempActTime;
                                                    //Is the date unequal
                                                ELSIF (#diagnostics.statistics.lastTimeSync.DAY <> #tempActTime.DAY) THEN
                                                    //Yes --> date is unequal
                                                    #diagnostics.statistics.lastTimeSync := #tempActTime;
                                                ELSE
                                                    //No --> date is equal
                                                    //Has the time sync telegram already sent on specified time of day ?
                                                    IF (DTL_TO_TOD(#diagnostics.statistics.lastTimeSync) > #diagnostics.localConfig.timeSync.sendAtTimeOfDay) THEN
                                                        ;//already sent, nothing to do
                                                    ELSE
                                                        #diagnostics.statistics.lastTimeSync := #tempActTime;
                                                    END_IF;
                                                END_IF;
                                            END_IF;
                                        ELSE
                                            ;
                                    END_CASE;
                                    
                                    //Build telegram 5 (time synchronization) ?
                                    IF (#diagnostics.statistics.lastTimeSync = #tempActTime) THEN
                                        
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #diagnostics.statistics.activeLComVersion;
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := 16#05;
                                        
                                        //Convert from nSecond in mSecond
                                        #tempActTime.NANOSECOND := #tempActTime.NANOSECOND / 1000000;
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := WORD_TO_BYTE(SHR(N := 4, IN := ((INT_TO_BCD16(UDINT_TO_INT(#tempActTime.NANOSECOND))))));
                                        
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := WORD_TO_BYTE(INT_TO_BCD16(UDINT_TO_INT(#tempActTime.NANOSECOND)) AND 16#000F);
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := SHL(IN := #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3], N := 4);
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := WORD_TO_BYTE(INT_TO_BCD16(#tempActTime.WEEKDAY));
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] + #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2];
                                        
                                        
                                        IF ((#tempActTime.YEAR > 1970) AND (#tempActTime.YEAR <= 1990)) THEN
                                            #tempActTime.YEAR := 1990;
                                        ELSIF ((#tempActTime.YEAR > 1990) AND (#tempActTime.YEAR <= 1999)) THEN
                                            #tempActTime.YEAR := #tempActTime.YEAR - 1900;
                                        ELSE
                                            #tempActTime.YEAR := #tempActTime.YEAR - 2000;
                                        END_IF;
                                        
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := WORD_TO_BYTE(INT_TO_BCD16(UINT_TO_INT(#tempActTime.YEAR)));
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := WORD_TO_BYTE(INT_TO_BCD16(#tempActTime.MONTH));
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := WORD_TO_BYTE(INT_TO_BCD16(#tempActTime.DAY));
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := WORD_TO_BYTE(INT_TO_BCD16(#tempActTime.HOUR));
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := WORD_TO_BYTE(INT_TO_BCD16(#tempActTime.MINUTE));
                                        #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := WORD_TO_BYTE(INT_TO_BCD16(#tempActTime.SECOND));
                                        
                                        #statState.sender := #SEND_DATA;
                                        //Calculate offset in the tcp send buffer
                                        #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 10;
                                    END_IF;
                                ELSE
                                    ;//No space
                                END_IF;//End: 10 bytes still free in the tcp send buffer
                            END_REGION TIME_SYNCHRONIZATION
                            
                        END_IF;//End: In sending process
                        
                        REGION SEND_DATA_TELEGRAM
                            //---------------------------------------------------------------------
                            //Send telegram
                            //---------------------------------------------------------------------
                            IF (#statState.comSender = #CYCLE
                                AND
                                (#diagnostics.localConfig.connection.useLComProtocol))
                            THEN
                                //---------------------------------------------------------------------
                                //Send data telegram with LCom protocol
                                //---------------------------------------------------------------------
                                #statState.sender := #SEND_DATA;
                                
                                //Calculate rest bytes from tcp send buffer
                                IF (#diagnostics.statistics.activeLComVersion = #HEADER_V2) THEN
                                    #statSend.tsendFct.dataLengthRest := #MAX_DATA_BUFFER - #statSend.tsendFct.dataOffset - 20;
                                ELSE
                                    #statSend.tsendFct.dataLengthRest := #MAX_DATA_BUFFER - #statSend.tsendFct.dataOffset - 12;
                                END_IF;
                                
                                //Calculate rest data from the total LCom message
                                #tempUDint := #statSend.dataTelegram.totalMessageLength - #statSend.dataTelegram.messageOffset;
                                
                                //Calculate max. actual package length
                                IF (#statSend.tsendFct.dataLengthRest > #diagnostics.partnerConfig.sizeOfReceiveBuffer) THEN
                                    #statMaxActPacketLength := #diagnostics.partnerConfig.sizeOfReceiveBuffer;
                                ELSE
                                    #statMaxActPacketLength := #statSend.tsendFct.dataLengthRest;
                                END_IF;
                                
                                //Rest data from the total LCom message, is greater than max. actual package length
                                IF (#tempUDint > #statMaxActPacketLength) THEN
                                    #statSend.dataTelegram.actPackageLength := #statMaxActPacketLength;
                                ELSE
                                    #statSend.dataTelegram.actPackageLength := #tempUDint;
                                END_IF;
                                
                                #statSend.tsendFct.dataLengthRest := 0;
                                //Build header from data telegram
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.dataTelegram.LComVersion;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := #statSend.dataTelegram.telegramType;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.dataTelegram.messageCounter;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.dataTelegram.ackMessageCounter;
                                
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #statSend.dataTelegram.messageOffset.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #statSend.dataTelegram.messageOffset.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #statSend.dataTelegram.messageOffset.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #statSend.dataTelegram.messageOffset.%B0;
                                
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #statSend.dataTelegram.ackMessageOffset.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.dataTelegram.ackMessageOffset.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #statSend.dataTelegram.ackMessageOffset.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #statSend.dataTelegram.ackMessageOffset.%B0;
                                
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := #statSend.dataTelegram.actPackageLength.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := #statSend.dataTelegram.actPackageLength.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := #statSend.dataTelegram.actPackageLength.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := #statSend.dataTelegram.actPackageLength.%B0;
                                
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 16] := #statSend.dataTelegram.totalMessageLength.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 17] := #statSend.dataTelegram.totalMessageLength.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 18] := #statSend.dataTelegram.totalMessageLength.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 19] := #statSend.dataTelegram.totalMessageLength.%B0;
                                
                                //LCom V2
                                IF (#diagnostics.statistics.activeLComVersion = #HEADER_V2) THEN
                                    //Calculate offset in the tcp send buffer
                                    #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 20;
                                ELSE
                                    //LCom V1
                                    //MessageOffset
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #statSend.dataTelegram.messageOffset.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #statSend.dataTelegram.messageOffset.%B0;
                                    //AckMessageOffset
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #statSend.dataTelegram.ackMessageOffset.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #statSend.dataTelegram.ackMessageOffset.%B0;
                                    //ActPackageLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #statSend.dataTelegram.actPackageLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.dataTelegram.actPackageLength.%B0;
                                    //TotalMessageLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #statSend.dataTelegram.totalMessageLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #statSend.dataTelegram.totalMessageLength.%B0;
                                    //Calculate offset in the tcp send buffer
                                    #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 12;
                                END_IF;
                                
                                //Store expected acknowledge message offset and time
                                #statSend.expectedAck.package1.offset := #statSend.dataTelegram.messageOffset + #statSend.dataTelegram.actPackageLength;
                                //Start expe. message Timer 1
                                #instExpectedAckPackage1(IN := TRUE,
                                                         PT := #diagnostics.localConfig.sender.ackTimeout);
                                
                                #statSend.numberOfLComPackage := #statSend.numberOfLComPackage + 1;
                                
                                //Copy data from FB.sendBuffer
                                #statRet := MOVE_BLK_VARIANT(SRC := #sendBuffer, COUNT := #statSend.dataTelegram.actPackageLength, SRC_INDEX := UDINT_TO_DINT(#statSend.userData.offset), DEST_INDEX := #statSend.tsendFct.dataOffset, DEST => #statSend.tsendFct.data);
                                //Calculate offset in FB.sendBuffer
                                #statSend.userData.offset := #statSend.userData.offset + #statSend.dataTelegram.actPackageLength;
                                //Copy offset in telegram
                                #statSend.dataTelegram.messageOffset := #statSend.userData.offset;
                                //Calculate offset in the tcp send buffer
                                #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + UDINT_TO_UINT(#statSend.dataTelegram.actPackageLength);
                                
                                //All sent data is copied ?
                                IF (#statSend.userData.offset = #statSend.dataTelegram.totalMessageLength) THEN
                                    //Yes
                                    #statState.comSender := #SEND_NO_DATA;
                                ELSE
                                    ;//No --> Not all sent data has been copied
                                END_IF;
                            ELSIF (#statState.comSender = #CYCLE
                                AND
                                (NOT #diagnostics.localConfig.connection.useLComProtocol)) THEN
                                //---------------------------------------------------------------------
                                //Send telegram without LCom protocol
                                //---------------------------------------------------------------------
                                #statState.sender := #SEND_DATA;
                                
                                //Calculate rest data from the total message
                                IF ((#statSend.dataTelegram.totalMessageLength - #statSend.userData.offset) > #MAX_DATA_BUFFER) THEN
                                    #statSend.tsendFct.dataOffset := #MAX_DATA_BUFFER;
                                ELSE
                                    #statSend.tsendFct.dataOffset := UDINT_TO_UINT(#statSend.dataTelegram.totalMessageLength - #statSend.userData.offset);
                                END_IF;
                                
                                //Copy data from FB.sendBuffer
                                #statRet := MOVE_BLK_VARIANT(SRC := #sendBuffer, COUNT := #statSend.tsendFct.dataOffset, SRC_INDEX := UDINT_TO_DINT(#statSend.userData.offset), DEST_INDEX := 0, DEST => #statSend.tsendFct.data);
                                //Calculate offset in tcp send buffer
                                #statSend.userData.offset := #statSend.userData.offset + #statSend.tsendFct.dataOffset;
                                //End: Send telegram without LCom protocol
                            ELSE
                                ;//Not in sending process 
                            END_IF;//End: Send telegram
                        END_REGION SEND_DATA_TELEGRAM
                        
                    END_IF;//End: Connected
                END_REGION HANDLE_SENDING
                
                REGION SENDER_STATE_MACHINE
                    //---------------------------------------------------------------------
                    //State machine sender configuration
                    //---------------------------------------------------------------------
                    CASE #statState.cfgSender OF
                            
                        #OPERATION:
                            ;//Sender configuration successful exchange
                        #STATE_WAIT:
                            ;
                        #STATE_INIT:
                            
                            #statCompare.sender.cycleTime := #configuration.sender.cycleTime;
                            #statCompare.sender.ackTimeOut := #configuration.sender.ackTimeout;
                            
                            //LCom Version V1.0
                            IF (#statActualLocalLComVersion = #HEADER_V1) THEN
                                
                                //Check max. cycleTime
                                IF (#configuration.sender.cycleTime > T#65535ms) THEN
                                    
                                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #configuration.sender.cycleTime;
                                    #statSend.configTelegramV1.cycleTime := 65535;
                                    
                                    #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_SEND_CYCLE_LIMITATION;
                                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 65535.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                ELSE
                                    #statSend.configTelegramV1.cycleTime := TIME_TO_UINT(#configuration.sender.cycleTime);
                                END_IF;
                                
                                //Check max. ackTimeOut
                                IF (#configuration.sender.ackTimeout > T#65535ms) THEN
                                    
                                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #configuration.sender.ackTimeout;
                                    #statSend.configTelegramV1.ackTimeOut := 65535;
                                    
                                    #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_ACK_TIMEOUT_LIMITATION;
                                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 65535.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                ELSE
                                    #statSend.configTelegramV1.ackTimeOut := TIME_TO_UINT(#configuration.sender.ackTimeout);
                                END_IF;
                            ELSE //LCom Version V2.0
                                #statSend.configTelegramV2.cycleTime := #configuration.sender.cycleTime;
                                #statSend.configTelegramV2.ackTimeOut := #configuration.sender.ackTimeout;
                            END_IF;
                            
                            #statState.cfgSender := #SEND_CONFIG;
                            
                        #SEND_CONFIG:
                            REGION SEND_CONFIG_TELEGRAM
                                #statState.cfgSender := #STATE_WAIT;
                                
                                //LCom Version V1.0
                                IF (#statActualLocalLComVersion = #HEADER_V1) THEN
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.configTelegramV1.LComVersion;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := 16#02;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.configTelegramV1.comMode;//ComMode
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.configTelegramV1.slidingWindow;//SlidingWindow
                                    //cycleTime
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #statSend.configTelegramV1.cycleTime.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #statSend.configTelegramV1.cycleTime.%B0;
                                    //ackTimeOut
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #statSend.configTelegramV1.ackTimeOut.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #statSend.configTelegramV1.ackTimeOut.%B0;
                                    //lifeSignCycle
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #statSend.configTelegramV1.lifeSignCycle.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.configTelegramV1.lifeSignCycle.%B0;
                                    //status
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #statSend.configTelegramV1.status;
                                    //sendModeSyncTime
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #statSend.configTelegramV1.sendModeSyncTime;
                                    //maxSendDataLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := #statSend.configTelegramV1.maxSendDataLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := #statSend.configTelegramV1.maxSendDataLength.%B0;
                                    //maxReceiveDataLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := #statSend.configTelegramV1.maxReceiveDataLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := #statSend.configTelegramV1.maxReceiveDataLength.%B0;
                                    
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 16] := #statSend.configTelegramV1.LComVersion;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 17] := 16#02;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 18] := #statSend.configTelegramV1.comMode;//ComMode
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 19] := #statSend.configTelegramV1.slidingWindow;//SlidingWindow
                                    //cycleTime
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 20] := #statSend.configTelegramV1.cycleTime.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 21] := #statSend.configTelegramV1.cycleTime.%B0;
                                    //ackTimeOut
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 22] := #statSend.configTelegramV1.ackTimeOut.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 23] := #statSend.configTelegramV1.ackTimeOut.%B0;
                                    //lifeSignCycle
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 24] := #statSend.configTelegramV1.lifeSignCycle.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 25] := #statSend.configTelegramV1.lifeSignCycle.%B0;
                                    //status
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 26] := #statSend.configTelegramV1.status;
                                    //sendModeSyncTime
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 27] := #statSend.configTelegramV1.sendModeSyncTime;
                                    //maxSendDataLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 28] := #statSend.configTelegramV1.maxSendDataLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 29] := #statSend.configTelegramV1.maxSendDataLength.%B0;
                                    //maxReceiveDataLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 30] := #statSend.configTelegramV1.maxReceiveDataLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 31] := #statSend.configTelegramV1.maxReceiveDataLength.%B0;
                                    //calculate new offset
                                    #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 32;
                                    #statState.sender := #SEND_CONFIG;
                                    
                                    #diagnostics.localConfig.sender.cycleTime := UINT_TO_TIME(#statSend.configTelegramV1.cycleTime);
                                    #diagnostics.localConfig.sender.ackTimeout := UINT_TO_TIME(#statSend.configTelegramV1.ackTimeOut);
                                ELSE
                                    //LCom Version V2.0
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.configTelegramV2.LComVersion;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := 16#02;
                                    //status
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.configTelegramV2.status;
                                    //sendModeSyncTime
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.configTelegramV2.sendModeSyncTime;
                                    //lifeSignCycle
                                    #tempDWord := TIME_TO_DWORD(#statSend.configTelegramV2.lifeSignCycle);
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #tempDWord.%B3;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #tempDWord.%B2;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #tempDWord.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #tempDWord.%B0;
                                    //cycleTime
                                    #tempDWord := TIME_TO_DWORD(#statSend.configTelegramV2.cycleTime);
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #tempDWord.%B3;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #tempDWord.%B2;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #tempDWord.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #tempDWord.%B0;
                                    //ackTimeOut
                                    #tempDWord := TIME_TO_DWORD(#statSend.configTelegramV2.ackTimeOut);
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := #tempDWord.%B3;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := #tempDWord.%B2;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := #tempDWord.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := #tempDWord.%B0;
                                    //maxSendDataLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 16] := #statSend.configTelegramV2.maxSendDataLength.%B3;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 17] := #statSend.configTelegramV2.maxSendDataLength.%B2;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 18] := #statSend.configTelegramV2.maxSendDataLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 19] := #statSend.configTelegramV2.maxSendDataLength.%B0;
                                    //maxReceiveDataLength
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 20] := #statSend.configTelegramV2.maxReceiveDataLength.%B3;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 21] := #statSend.configTelegramV2.maxReceiveDataLength.%B2;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 22] := #statSend.configTelegramV2.maxReceiveDataLength.%B1;
                                    #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 23] := #statSend.configTelegramV2.maxReceiveDataLength.%B0;
                                    
                                    //calculate new offset
                                    #statSend.tsendFct.dataOffset := #statSend.tsendFct.dataOffset + 24;
                                    #statState.sender := #SEND_CONFIG;
                                    
                                    #diagnostics.localConfig.sender.cycleTime := #statSend.configTelegramV2.cycleTime;
                                    #diagnostics.localConfig.sender.ackTimeout := #statSend.configTelegramV2.ackTimeOut;
                                    
                                    IF #diagnostics.statistics.activeLComVersion = #HEADER_V2 THEN
                                        #connected := #statConnected := TRUE;
                                        #diagnostics.statistics.LComProtocolUsed := TRUE;
                                        #diagnostics.statistics.activeLComVersion := #HEADER_V2;
                                        #statState.cfgSender := #OPERATION;
                                        
                                        //Write diagnostics
                                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                        #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_CONNECTED_V2;
                                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                    END_IF;
                                END_IF;
                                
                                #statCompare.sender.cycleTime := #configuration.sender.cycleTime;
                                #statCompare.sender.ackTimeOut := #configuration.sender.ackTimeout;
                            END_REGION SEND_CONFIG_TELEGRAM
                            
                        #ERROR_STATE:
                            ;
                        ELSE
                            ;// Statement section ELSE
                    END_CASE;
                END_REGION SENDER_STATE_MACHINE
                
                REGION SEND_LIFESIGN
                    //No telegram 1,2,5 or 10 to  be sent, therefore check whether life sign tel. must be sent
                    IF (#statState.sender = #STATE_INACTIVE
                        AND
                        (#diagnostics.localConfig.connection.lifeSignCycleTime <> T#0ms)
                        AND
                        #diagnostics.localConfig.connection.useLComProtocol)
                    THEN
                        #instLocalLifeSignCycleTimer(IN := TRUE,
                                                     PT := #diagnostics.localConfig.connection.lifeSignCycleTime);
                        
                        IF (#instLocalLifeSignCycleTimer.Q)
                        THEN
                            
                            //LCom Version V1.0
                            IF (#statActualLocalLComVersion = #HEADER_V1) THEN
                                
                                //LCom Version V1
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.configTelegramV1.LComVersion;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := 16#03;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.configTelegramV1.comMode;//ComMode
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.configTelegramV1.slidingWindow;//SlidingWindow
                                //cycleTime
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #statSend.configTelegramV1.cycleTime.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #statSend.configTelegramV1.cycleTime.%B0;
                                //ackTimeOut
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #statSend.configTelegramV1.ackTimeOut.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #statSend.configTelegramV1.ackTimeOut.%B0;
                                //lifeSignCycle
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #statSend.configTelegramV1.lifeSignCycle.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #statSend.configTelegramV1.lifeSignCycle.%B0;
                                //status
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #statSend.configTelegramV1.status;
                                //sendModeSyncTime
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #statSend.configTelegramV1.sendModeSyncTime;
                                //maxSendDataLength
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := #statSend.configTelegramV1.maxSendDataLength.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := #statSend.configTelegramV1.maxSendDataLength.%B0;
                                //maxReceiveDataLength
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := #statSend.configTelegramV1.maxReceiveDataLength.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := #statSend.configTelegramV1.maxReceiveDataLength.%B0;
                                //calculate new offset
                                #statSend.tsendFct.dataOffset := 16;
                            ELSE
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset] := #statSend.configTelegramV2.LComVersion;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 1] := 16#03;
                                //status
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 2] := #statSend.configTelegramV2.status;
                                //sendModeSyncTime
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 3] := #statSend.configTelegramV2.sendModeSyncTime;
                                //lifeSignCycle
                                #tempDWord := TIME_TO_DWORD(#statSend.configTelegramV2.lifeSignCycle);
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 4] := #tempDWord.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 5] := #tempDWord.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 6] := #tempDWord.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 7] := #tempDWord.%B0;
                                //cycleTime
                                #tempDWord := TIME_TO_DWORD(#statSend.configTelegramV2.cycleTime);
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 8] := #tempDWord.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 9] := #tempDWord.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 10] := #tempDWord.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 11] := #tempDWord.%B0;
                                //ackTimeOut
                                #tempDWord := TIME_TO_DWORD(#statSend.configTelegramV2.ackTimeOut);
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 12] := #tempDWord.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 13] := #tempDWord.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 14] := #tempDWord.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 15] := #tempDWord.%B0;
                                //maxSendDataLength
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 16] := #statSend.configTelegramV2.maxSendDataLength.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 17] := #statSend.configTelegramV2.maxSendDataLength.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 18] := #statSend.configTelegramV2.maxSendDataLength.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 19] := #statSend.configTelegramV2.maxSendDataLength.%B0;
                                //maxReceiveDataLength
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 20] := #statSend.configTelegramV2.maxReceiveDataLength.%B3;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 21] := #statSend.configTelegramV2.maxReceiveDataLength.%B2;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 22] := #statSend.configTelegramV2.maxReceiveDataLength.%B1;
                                #statSend.tsendFct.data[#statSend.tsendFct.dataOffset + 23] := #statSend.configTelegramV2.maxReceiveDataLength.%B0;
                                //calculate new offset
                                #statSend.tsendFct.dataOffset := 24;
                            END_IF;
                            #statSend.tsendFct.enable := TRUE;
                            
                            #instLocalLifeSignCycleTimer(IN := FALSE,
                                                         PT := #diagnostics.localConfig.connection.lifeSignCycleTime);
                        ELSE
                            ;//Telegram 3 don´t need be send
                            
                        END_IF;
                    ELSIF (NOT #diagnostics.localConfig.connection.useLComProtocol //without LCom Protocol
                        AND #statState.sender = #STATE_INACTIVE) THEN
                        #statSend.tsendFct.enable := FALSE;
                    ELSE
                        #statSend.tsendFct.enable := TRUE;
                        
                        #instLocalLifeSignCycleTimer(IN := FALSE,
                                                     PT := #diagnostics.localConfig.connection.lifeSignCycleTime);
                    END_IF;
                    
                    //differ between different connection types (IPv4, QDN)
                    IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                        #tempConnOucId := #statTconPar.ID;
                    ELSE    //#CON_TYPE_QDN
                        #tempConnOucId := #statTconParQdn.ID;
                    END_IF;
                    
                    #instTSEND(REQ := #statSend.tsendFct.enable,
                               LEN := #statSend.tsendFct.dataOffset,
                               ID := #tempConnOucId,
                               DATA := #statSend.tsendFct.data,
                               STATUS => #statSend.tsendFct.status);
                    
                    //16#80C4=Temporary communication error
                    IF (#statSend.tsendFct.status = 16#80C4) THEN
                        
                        #instSendErrorTimer(IN := TRUE,
                                            PT := #MAX_TRIAL_TIME);
                        
                        //#MAX_TRIAL_TIME is expired
                        IF #instSendErrorTimer.Q THEN
                            //Write diagnostics
                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                            #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_SEND;
                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #statSend.tsendFct.status;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := #statSend.tsendFct.dataOffset;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                            #statState.connection := #CLOSE_CONNECTION;
                            GOTO ;
                        END_IF;
                    ELSIF (#statSend.tsendFct.status >= 16#8085) THEN
                        //#WARN_SEND
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_SEND;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #statSend.tsendFct.status;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := #statSend.tsendFct.dataOffset;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                        
                        #statState.connection := #CLOSE_CONNECTION;
                        GOTO ;
                    END_IF;
                END_REGION SEND_LIFESIGN
                
            END_REGION OPERATION
            
        #STATE_INACTIVE_PREPARE:
            REGION INACTIVE_PREPARE
                
                #statState.connection := #STATE_INACTIVE;
                #status := #statStatus := #STATUS_NO_CALL;
                #statFallingEdgeEnable := FALSE;
                #statOldEnable := FALSE;
                #busy := FALSE;
            END_REGION INACTIVE_PREPARE
            
        #STATE_INIT:
            REGION INIT
                //Reset FB Outputs
                #connected := #statConnected := FALSE;
                #sending := #statSending := FALSE;
                #error := FALSE;
                
                //Diagnostics purpose
                //connection
                #diagnostics.localConfig.connection.connectionID := #configuration.connection.connectionID;
                #diagnostics.localConfig.connection.interfaceID := #configuration.connection.interfaceID;
                #diagnostics.localConfig.connection.comService := #configuration.connection.comService;
                #diagnostics.localConfig.connection.isClient := #configuration.connection.isClient;
                #diagnostics.localConfig.connection.localPort := #configuration.connection.localPort;
                #diagnostics.localConfig.connection.partnerPort := #configuration.connection.partnerPort;
                #diagnostics.localConfig.connection.partnerIP := #configuration.connection.partnerIP;
                #diagnostics.localConfig.connection.acceptUnknownPartner := #configuration.connection.acceptUnknownPartner;
                #statActualLocalLComVersion := #HEADER_V2;
                #diagnostics.localConfig.connection.lifeSignCycleTime := #configuration.connection.lifeSignCycleTime;
                //-->QDN
                #diagnostics.localConfig.connection.connectType := #configuration.connection.connectType;
                #diagnostics.localConfig.connection.partnerQDN := #configuration.connection.partnerQDN;
                //Sender
                #diagnostics.localConfig.sender.cycleTime := #configuration.sender.cycleTime;
                #diagnostics.localConfig.sender.ackTimeout := #configuration.sender.ackTimeout;
                //TimeSync
                #diagnostics.localConfig.timeSync.usePartnerTimestamps := #configuration.timeSync.usePartnerTimestamps;
                #diagnostics.localConfig.timeSync.sendMode := #configuration.timeSync.sendMode;
                #diagnostics.localConfig.timeSync.cycleTime := #configuration.timeSync.cycleTime;
                #diagnostics.localConfig.timeSync.sendAtTimeOfDay := #configuration.timeSync.sendAtTimeOfDay;
                //Statistics
                #diagnostics.statistics.avgCallCycle := 0.0;
                #diagnostics.statistics.avgReceiveMsgCycle := 0.0;
                #diagnostics.statistics.maxReceiveMsgCycle := T#0ms;
                #diagnostics.statistics.LComProtocolUsed := FALSE;
                #diagnostics.statistics.activeLComVersion := 0;
                #diagnostics.statistics.avgMsgSendingTime := 0.0;
                #diagnostics.statistics.maxMsgSendingTime := T#0ms;
                #diagnostics.statistics.avgMsgReceivingTime := 0.0;
                #diagnostics.statistics.maxMsgReceivingTime := T#0ms;
                #diagnostics.statistics.numberOfSentMessages := 0;
                #diagnostics.statistics.numberOfReceivedMessages := 0;
                #diagnostics.statistics.totalAckTimeouts := 0;
                #diagnostics.statistics.totalSendCycleViolations := 0;
                #diagnostics.statistics.totalReceiveCycleViolations := 0;
                #diagnostics.statistics.totalReconnects := 0;
                
                #statConnectAttempts := 0;
                
                //Check hardware identifier of the local interface
                IF ((#diagnostics.localConfig.connection.interfaceID >= 0) //(0...65535)
                    AND
                    (#diagnostics.localConfig.connection.interfaceID <= 65535))
                THEN
                    //Hardware identifier of the local interface --> OK
                    #statTconPar.InterfaceId := #diagnostics.localConfig.connection.interfaceID;
                ELSE
                    //Hardware identifier of the local interface --> NOT OK
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_INTERFACE_ID;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UINT_TO_REAL(#diagnostics.localConfig.connection.interfaceID);//value from user
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    
                    #statState.connection := #ERROR_STATE;
                    GOTO ;
                END_IF;
                
                //Read the IP address
                #instRDREC(REQ := TRUE,
                           ID := #configuration.connection.interfaceID,
                           INDEX := 16#8080,
                           MLEN := 0,
                           RECORD := #statSend.tsendFct.data);
                
                //1st call from RDREC, to get the IP address
                IF #instRDREC.STATUS = 16#00700100 THEN
                    ;//don´t change the #status = "STATUS_FIRST_CALL"
                ELSE
                    //change status, that 1st call is just one time occur 
                    #status := #statStatus := #STATUS_INTERMEDIATE_CALL;
                END_IF;
                
                IF (#instRDREC.VALID = TRUE) THEN
                    //New data received and data is valid
                    #diagnostics.localConfig.connection.localIP.ADDR[1] := #statSend.tsendFct.data[28];
                    #diagnostics.localConfig.connection.localIP.ADDR[2] := #statSend.tsendFct.data[29];
                    #diagnostics.localConfig.connection.localIP.ADDR[3] := #statSend.tsendFct.data[30];
                    #diagnostics.localConfig.connection.localIP.ADDR[4] := #statSend.tsendFct.data[31];
                ELSIF (#instRDREC.ERROR = TRUE) THEN
                    //An error occurred during the reading process
                    #diagnostics.localConfig.connection.localIP.ADDR[1] := 16#00;
                    #diagnostics.localConfig.connection.localIP.ADDR[2] := 16#00;
                    #diagnostics.localConfig.connection.localIP.ADDR[3] := 16#00;
                    #diagnostics.localConfig.connection.localIP.ADDR[4] := 16#00;
                ELSE
                    RETURN;//The reading process is not complete yet
                END_IF;
                
                //Local port number
                #statTconPar.LocalPort := #diagnostics.localConfig.connection.localPort;
                
                //Check if send buffer is a VARIANT pointer to array of byte
                IF ((TypeOfElements(#sendBuffer) = TypeOf(#statSend.tsendFct.data[0]))
                    AND
                    (IS_ARRAY(#sendBuffer))) THEN
                    ;//Is VARIANT pointer to array of byte
                ELSE
                    //Write diagnostics
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_SEND_DATA_TYPE;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    
                    #statState.connection := #ERROR_STATE;
                    GOTO ;
                END_IF;
                
                //Check if receive buffer is a VARIANT pointer to array of byte
                IF ((TypeOfElements(#receiveBuffer) = TypeOf(#statReceive.trcvFct.data[0]))
                    AND
                    (IS_ARRAY(#receiveBuffer))) THEN
                    ;//Is VARIANT pointer to array of byte
                ELSE
                    //Write diagnostics
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_RECEIVE_DATA_TYPE;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    
                    #statState.connection := #ERROR_STATE;
                    GOTO ;
                END_IF;
                
                //Get size of user send buffer and user receive buffer in bytes
                #diagnostics.localConfig.sizeOfSendBuffer := CountOfElements(#sendBuffer);
                #diagnostics.localConfig.sizeOfReceiveBuffer := CountOfElements(#receiveBuffer);
                
                //Check communication service: 0:UDP, 1:TCP, 2:LCOM
                IF (#diagnostics.localConfig.connection.comService = 16#01) THEN
                    //Communication service --> transport protocol TCP
                    #statTconPar.ConnectionType := 16#0B;
                    #diagnostics.localConfig.connection.useLComProtocol := FALSE;
                ELSIF (#diagnostics.localConfig.connection.comService = 16#02) THEN
                    //Communication service --> transport protocol TCP and LCom protocol
                    #statTconPar.ConnectionType := 16#0B;
                    #diagnostics.localConfig.connection.useLComProtocol := TRUE;
                ELSE
                    //Communication service --> NOT OK
                    //Write diagnostics
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_COM_SERVICE;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #diagnostics.localConfig.connection.comService;//value from operator
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    
                    #statState.connection := #ERROR_STATE;
                    GOTO ;
                END_IF;
                
                //Check unique connection identifier (16#0001...16#0FFF)
                IF ((#diagnostics.localConfig.connection.connectionID > 0)
                    AND
                    (#diagnostics.localConfig.connection.connectionID <= 4095))
                THEN
                    //Connection identifier -->OK
                    #statTconPar.ID := #diagnostics.localConfig.connection.connectionID;
                ELSE
                    //Connection identifier --> NOT OK
                    //Write diagnostics
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_CONNECTION_ID;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := WORD_TO_UDINT(#diagnostics.localConfig.connection.connectionID);//value from user
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    
                    #statState.connection := #ERROR_STATE;
                    GOTO ;
                END_IF;
                
                //check connection type: 1 = IPv4, 10 = QDN
                IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                    //connection type IPv4
                    ;
                ELSIF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_QDN) THEN
                    //connection type fully qualified domain name (QDN)
                    ;
                ELSE
                    //connection type --> NOT OK
                    //write diagnostics
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_CONNECTION_TYPE;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #diagnostics.localConfig.connection.connectType;//value from operator
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    
                    #statState.connection := #ERROR_STATE;
                    GOTO ;
                END_IF;
                
                //If client
                IF (#diagnostics.localConfig.connection.isClient) THEN
                    //Partner port and remote address is not checked here
                    //The TCON will rise an error and return value, when the parameters (partnerPort or partnerIP) are wrong
                    //differ between different connection types (IPv4, QDN)
                    IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                        //remote addressing via IPv4
                        #statTconPar.RemotePort := #diagnostics.localConfig.connection.partnerPort;
                        #statTconPar.RemoteAddress := #diagnostics.localConfig.connection.partnerIP;
                    ELSE
                        //remote addressing via qualified domain name
                        #statTconParQdn.RemotePort := #diagnostics.localConfig.connection.partnerPort;
                        #statTconParQdn.RemoteQDN := #diagnostics.localConfig.connection.partnerQDN;
                        //additionally store all TCON configurations done before for QDN connection parameters
                        #statTconParQdn.ConnectionType := 16#0B;
                        #statTconParQdn.LocalPort := #diagnostics.localConfig.connection.localPort;
                        #statTconParQdn.InterfaceId := #diagnostics.localConfig.connection.interfaceID;
                        #statTconParQdn.ID := #diagnostics.localConfig.connection.connectionID;
                    END_IF;
                    //If server
                ELSE
                    //Accept requests from all partners or only specified partner is allowed
                    IF (#diagnostics.localConfig.connection.acceptUnknownPartner) THEN
                        //Accept requests from all partners
                        //differ between different connection types (IPv4, QDN)
                        IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                            #statTconPar.RemoteAddress.ADDR[1] := 0;
                            #statTconPar.RemoteAddress.ADDR[2] := 0;
                            #statTconPar.RemoteAddress.ADDR[3] := 0;
                            #statTconPar.RemoteAddress.ADDR[4] := 0;
                            #statTconPar.RemotePort := 0;
                        ELSE    //#CON_TYPE_QDN
                            #statTconParQdn.RemoteQDN := '';
                            #statTconParQdn.RemotePort := 0;
                        END_IF;
                    ELSE
                        //Only specified partner is allowed
                        //differ between different connection types (IPv4, QDN)
                        IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                            #statTconPar.RemoteAddress := #diagnostics.localConfig.connection.partnerIP;
                            #statTconPar.RemotePort := #diagnostics.localConfig.connection.partnerPort;
                        ELSE    //#CON_TYPE_QDN
                            #statTconParQdn.RemoteQDN := #diagnostics.localConfig.connection.partnerQDN;
                            #statTconParQdn.RemotePort := #diagnostics.localConfig.connection.partnerPort;
                        END_IF;
                    END_IF;
                END_IF;
                
                //Check cycleTime
                IF ((#diagnostics.localConfig.sender.cycleTime >= T#0ms)
                    AND
                    (#diagnostics.localConfig.sender.cycleTime <= T#+24d20h31m23s647ms))
                THEN
                    ;//CycleTime --> OK
                ELSE
                    //CycleTime --> NOT OK
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_SEND_CYCLE_TIME;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #diagnostics.localConfig.sender.cycleTime;//value from operator
                    
                    #statState.connection := #ERROR_STATE;
                    GOTO ;
                END_IF;
                
                //With LCom header
                IF (#diagnostics.localConfig.connection.useLComProtocol) THEN
                    
                    //Check lifeSignCycleTime
                    IF ((#diagnostics.localConfig.connection.lifeSignCycleTime > T#0ms) //(1ms...T#+24d20h31m23s647ms)
                        AND
                        (#diagnostics.localConfig.connection.lifeSignCycleTime <= T#+24d20h31m23s647ms))
                    THEN
                        ;//lifeSignCycleTime--> OK
                    ELSE
                        //LifeSignCycle --> NOT OK
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_LIFE_SIGN_CYCLE;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #diagnostics.localConfig.connection.lifeSignCycleTime;//value from operator
                        
                        #statState.connection := #ERROR_STATE;
                        GOTO ;
                    END_IF;
                    
                    //Check ackTimeOut
                    IF ((#diagnostics.localConfig.sender.ackTimeout > T#0ms)
                        AND
                        (#diagnostics.localConfig.sender.ackTimeout <= T#+24d20h31m23s647ms))
                    THEN
                        ;//AckTimeOut --> OK
                    ELSE
                        //AckTimeOut --> NOT OK
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_ACK_TIMEOUT;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #diagnostics.localConfig.sender.ackTimeout;//value from operator
                        
                        #statState.connection := #ERROR_STATE;
                        GOTO ;
                    END_IF;
                    
                    //Check timeSync
                    IF (NOT #diagnostics.localConfig.timeSync.usePartnerTimestamps) THEN
                        
                        IF ((#diagnostics.localConfig.timeSync.sendMode >= 0)//(0...2)
                            AND
                            (#diagnostics.localConfig.timeSync.sendMode <= 2))
                        THEN
                            CASE (#diagnostics.localConfig.timeSync.sendMode) OF
                                    
                                1: //TimeSync.cycleTime
                                    IF ((#diagnostics.localConfig.timeSync.cycleTime > T#0ms) //(1ms...T#+24d20h31m23s647ms)
                                        AND
                                        (#diagnostics.localConfig.timeSync.cycleTime <= T#+24d20h31m23s647ms))
                                    THEN
                                        ;//CycleTime --> OK
                                    ELSE
                                        //CycleTime --> Not OK
                                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_TIME_CYCLE_TIME;
                                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #diagnostics.localConfig.timeSync.cycleTime;//value from user
                                        
                                        #statState.connection := #ERROR_STATE;
                                        GOTO ;
                                        
                                    END_IF;
                                2://TimeSync.sendAtTimeOfDay
                                    IF ((#diagnostics.localConfig.timeSync.sendAtTimeOfDay >= TOD#00:00:00.000) //(TOD#00:00:00.000...TOD#23:59:59.999)
                                        AND
                                        #diagnostics.localConfig.timeSync.sendAtTimeOfDay <= TOD#23:59:59.999)
                                    THEN
                                        ;//SendAtTimeOfDay --> OK
                                    ELSE
                                        //SendAtTimeOfDay --> NOT OK
                                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_TIME_OF_DAY;
                                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                                        
                                        #statState.connection := #ERROR_STATE;
                                        GOTO ;
                                    END_IF;
                                ELSE
                                    ;
                            END_CASE;
                        ELSE
                            //SendMode --> NOT OK
                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                            #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_TIME_SYNC_MODE;
                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #diagnostics.localConfig.timeSync.sendMode;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                            
                            #statState.connection := #ERROR_STATE;
                            GOTO ;
                        END_IF;
                    ELSE
                        //usePartnerTimeStamp
                        
                        //Is sendMode inactive ?
                        IF #diagnostics.localConfig.timeSync.sendMode = 0 THEN
                            ;// Yes
                        ELSE
                            //SendMode --> NOT OK
                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                            #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_TIME_SYNC_MODE;
                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #diagnostics.localConfig.timeSync.sendMode;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                            
                            #statState.connection := #ERROR_STATE;
                            GOTO ;
                        END_IF;
                        
                    END_IF;
                ELSE
                    ;//No LCom Protocol is used
                END_IF;
                
                //differ between different connection types (IPv4, QDN)
                IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                    //IPv4
                    #instTCON(REQ := FALSE,
                              ID := #statTconPar.ID,
                              CONNECT := #statTconPar);
                    //store connection ID temporary
                    #tempConnOucId := #statTconPar.ID;
                ELSE
                    //QDN (CON_TYPE_QDN)
                    #instTCON(REQ := FALSE,
                              ID := #statTconParQdn.ID,
                              CONNECT := #statTconParQdn);
                    //store connection ID temporary
                    #tempConnOucId := #statTconParQdn.ID;
                END_IF;
                
                #instTSEND(REQ := FALSE,
                           ID := #tempConnOucId,
                           DATA := #statSend.tsendFct.data);
                
                #instTRCV(EN_R := FALSE,
                          ID := #tempConnOucId,
                          DATA := #statReceive.trcvFct.data);
                
                #instTDISCON(REQ := FALSE,
                             ID := #tempConnOucId);
                
                //Passive (server), active connection establishment (client)
                IF (#diagnostics.localConfig.connection.isClient) THEN
                    #statState.connection := #OPEN_CLIENT;
                    #statTconPar.ActiveEstablished := TRUE;
                    #statTconParQdn.ActiveEstablished := TRUE;
                ELSE
                    #statState.connection := #OPEN_SERVER;
                    #statTconPar.ActiveEstablished := FALSE;
                    #statTconParQdn.ActiveEstablished := FALSE;
                END_IF;
            END_REGION INIT
            
        #OPEN_CLIENT, #OPEN_SERVER:
            REGION OPEN_CLIENT_SERVER
                #instTCON.STATUS := 16#0000;
                
                //differ between different connection types (IPv4, QDN)
                IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                    //IPv4
                    #instTCON(REQ := TRUE,
                              CONNECT := #statTconPar,
                              ID := #diagnostics.localConfig.connection.connectionID);
                ELSE
                    //QDN (CON_TYPE_QDN)
                    #instTCON(REQ := TRUE,
                              CONNECT := #statTconParQdn,
                              ID := #diagnostics.localConfig.connection.connectionID);
                END_IF;
                
                // Error occurred
                IF (#instTCON.ERROR) THEN
                    
                    //Local port is being used by the system
                    IF (#instTCON.STATUS = 16#80A2 OR (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4 AND #statTconPar.LocalPort = 16#0)) THEN
                        
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_LOCAL_PORT;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTCON.STATUS;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statTconPar.LocalPort;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                        
                        #statState.connection := #ERROR_STATE;
                        GOTO ;
                        //Local port is being used by the system (in case of QDN)
                    ELSIF (#instTCON.STATUS = 16#80A2 OR (#diagnostics.localConfig.connection.connectType = #CON_TYPE_QDN AND #statTconParQdn.LocalPort = 16#0)) THEN
                        
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_LOCAL_PORT;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTCON.STATUS;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statTconParQdn.LocalPort;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                        
                        #statState.connection := #ERROR_STATE;
                        GOTO ;
                    ELSIF (#instTCON.STATUS = 16#80B7 OR #instTCON.STATUS = 16#80A4) THEN
                        //IP address of the remote partner is invalid
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_PARTNER_IP;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTCON.STATUS;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                        
                        #statState.connection := #ERROR_STATE;
                        GOTO ;
                    ELSIF (#instTCON.STATUS = 16#809B) THEN
                        //The local_device_id in the connection description does not match the CPU
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_INTERFACE_ID;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTCON.STATUS;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := UINT_TO_REAL(#diagnostics.localConfig.connection.interfaceID);//value from user
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                        
                        #statState.connection := #ERROR_STATE;
                        GOTO ;
                    ELSE
                        IF (#statState.connection = #OPEN_CLIENT) THEN
                            
                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                            #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_OPEN_CLIENT;
                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTCON.STATUS;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                            
                            //Try reconnection after a wait time
                            #statIterator := 0;
                            #statState.connection := #STATE_WAIT;
                        ELSE
                            #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                            #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_OPEN_SERVER;
                            #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTCON.STATUS;
                            //differ between different connection types (IPv4, QDN)
                            IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statTconPar.LocalPort;
                            ELSE    //CON_TYPE_QDN
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := #statTconParQdn.LocalPort;
                            END_IF;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                            #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                            
                            //Try reconnection after a wait time
                            #statIterator := 0;
                            #statState.connection := #STATE_WAIT;
                        END_IF;
                    END_IF;
                    //Job completed without error
                ELSIF (#instTCON.DONE) THEN
                    
                    //Connection successfully established
                    #diagnostics.statistics.totalReconnects := #diagnostics.statistics.totalReconnects + 1;
                    #statState.connection := #OPERATION;
                    
                    #error := FALSE;
                    
                    //Reset all state machines
                    #statState.receiver := #READ;
                    #statState.sender := #STATE_INACTIVE;
                    #statState.comReceiver := #EXPECTED;
                    #statState.comSender := #STATE_INACTIVE;
                    //Receive
                    #statReceive.trcvFct.dataOffset := 0;
                    #statReceive.trcvFct.dataLength := 0;
                    #statReceive.trcvFct.dataLengthRest := 0;
                    #statReceive.trcvFct.dataReceived := FALSE;
                    #statReceive.tempTelegram.index := 0;
                    #statReceive.tempTelegram.telegramType := 0;
                    #statReceive.numberOfLComHeader := 0;
                    #statReceive.dataTelegram.totalMessageLength := 0;
                    #statReceive.dataTelegram.actPackageLength := 0;
                    #statReceive.dataTelegram.ackMessageOffset := 0;
                    #statReceive.dataTelegram.messageOffset := 0;
                    #statReceive.dataTelegram.ackMessageCounter := 0;
                    #statReceive.dataTelegram.messageCounter := 0;
                    #statReceive.userData.totalLength := 0;
                    #statReceive.userData.offset := 0;
                    //Send
                    #statSend.tsendFct.dataLengthRest := 0;
                    #statSend.tsendFct.dataOffset := 0;
                    #statSend.tsendFct.status := 16#0000;
                    #statSend.expectedAck.package1.offset := 0;
                    #statSend.dataTelegram.messageCounter := 0;
                    #statSend.dataTelegram.ackMessageCounter := 0;
                    #statSend.dataTelegram.messageOffset := 0;
                    #statSend.dataTelegram.ackMessageOffset := 0;
                    #statSend.dataTelegram.actPackageLength := 0;
                    #statSend.dataTelegram.totalMessageLength := 0;
                    #statSend.numberOfLComPackage := 0;
                    #statSend.userData.totalLength := 0;
                    #statSend.userData.offset := 0;
                    #statSend.userData.sendCycleViolation := FALSE;
                    #statOldSend := FALSE;
                    
                    #diagnostics.statistics.maxMsgSendingTime := T#0ms;
                    #diagnostics.localConfig.sender.cycleTime := T#0ms;
                    #diagnostics.localConfig.sender.ackTimeout := T#0ms;
                    
                    #diagnostics.statistics.lastTimeSync.YEAR := 2200;
                    #statCopyNBytes := 0;
                    
                    //Reset all timer
                    #instLocalLifeSignCycleTimer(IN := FALSE,
                                                 PT := #diagnostics.localConfig.connection.lifeSignCycleTime);
                    
                    #instPartnerLifeSignCycleTimer(IN := FALSE,
                                                   PT := (#diagnostics.partnerConfig.connnection.lifeSignCycleTime));
                    
                    #instLocalCycleTimeTimer(IN := FALSE,
                                             PT := #diagnostics.localConfig.sender.cycleTime);
                    
                    #instExpectedAckPackage1(IN := FALSE,
                                             PT := #diagnostics.localConfig.sender.ackTimeout);
                    
                    #instSyncTimer(IN := FALSE,
                                   PT := T#1s);
                    
                    #instSendErrorTimer(IN := FALSE,
                                        PT := #MAX_TRIAL_TIME);
                    
                    #instRcvErrorTimer(IN := FALSE,
                                       PT := #MAX_TRIAL_TIME);
                    
                    //Reset all active failures in the diagnostics buffer
                    FOR #statIterator := 0 TO #DIAG_BUFFER_UPPER_LIM BY 1 DO
                        #diagnostics.buffer[#statIterator].isActive := FALSE;
                    END_FOR;
                    
                    //With LCom protocol
                    IF (#diagnostics.localConfig.connection.useLComProtocol = TRUE) THEN
                        
                        IF (#statConnectAttempts MOD 2 = 0) THEN
                            //1st try LCom Version 2.0
                            #statActualLocalLComVersion := #HEADER_V2;
                            #statSend.configTelegramV2.LComVersion := #HEADER_V2;
                            #statSend.configTelegramV2.status := BOOL_TO_BYTE(#diagnostics.localConfig.timeSync.usePartnerTimestamps);
                            #statSend.configTelegramV2.sendModeSyncTime := #diagnostics.localConfig.timeSync.sendMode;
                            #statSend.configTelegramV2.lifeSignCycle := #diagnostics.localConfig.connection.lifeSignCycleTime;
                            #statSend.configTelegramV2.cycleTime := #configuration.sender.cycleTime;
                            #statSend.configTelegramV2.ackTimeOut := #configuration.sender.ackTimeout;
                            #statSend.configTelegramV2.maxSendDataLength := #diagnostics.localConfig.sizeOfSendBuffer;
                            #statSend.configTelegramV2.maxReceiveDataLength := #diagnostics.localConfig.sizeOfReceiveBuffer;
                            
                            #statSend.dataTelegram.LComVersion := #statSend.configTelegramV2.LComVersion;
                        ELSE
                            //2nd try LCom Version 1.0
                            #statActualLocalLComVersion := #HEADER_V1;
                            #statSend.configTelegramV1.LComVersion := #HEADER_V1;
                            #statSend.configTelegramV1.comMode := 16#03;
                            #statSend.configTelegramV1.slidingWindow := 1;
                            #statSend.configTelegramV1.status := BOOL_TO_BYTE(#diagnostics.localConfig.timeSync.usePartnerTimestamps);
                            #statSend.configTelegramV1.sendModeSyncTime := #diagnostics.localConfig.timeSync.sendMode;
                            
                            #statSend.dataTelegram.LComVersion := #statSend.configTelegramV1.LComVersion;
                            
                            //Check max. lifeSignCycleTime
                            IF (#diagnostics.localConfig.connection.lifeSignCycleTime > T#65535ms) THEN
                                
                                #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := #diagnostics.localConfig.connection.lifeSignCycleTime;
                                #diagnostics.localConfig.connection.lifeSignCycleTime := T#65535ms;
                                
                                #statDiag.buffer[#statDiag.bufferIndex].status := #WARN_LIFE_SIGN_LIMITATION;
                                #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 65535.0;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                                #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                            ELSE
                                ;
                            END_IF;
                            #statSend.configTelegramV1.lifeSignCycle := TIME_TO_UINT(#diagnostics.localConfig.connection.lifeSignCycleTime);
                            
                            //Check max.sizeOfSendBuffer
                            IF (#diagnostics.localConfig.sizeOfSendBuffer > 65535) THEN
                                #diagnostics.localConfig.sizeOfSendBuffer := 65535;
                                #statSend.configTelegramV1.maxSendDataLength := 65535;
                            ELSE
                                #statSend.configTelegramV1.maxSendDataLength := UDINT_TO_UINT(#diagnostics.localConfig.sizeOfSendBuffer);
                            END_IF;
                            
                            //Check max.sizeOfReceiveBuffer
                            IF (#diagnostics.localConfig.sizeOfReceiveBuffer > 65535) THEN
                                #diagnostics.localConfig.sizeOfReceiveBuffer := 65535;
                                #statSend.configTelegramV1.maxReceiveDataLength := 65535;
                            ELSE
                                #statSend.configTelegramV1.maxReceiveDataLength := UDINT_TO_UINT(#diagnostics.localConfig.sizeOfReceiveBuffer);
                            END_IF;
                            
                        END_IF;
                        //Set telegram type of data telegrams for LCom Version 1.0 and 2.0
                        #statSend.dataTelegram.telegramType := 16#0A;
                        
                        //Start sender config directly with LCom protocol
                        #statState.cfgSender := #STATE_INIT;
                    ELSE
                        //without LCom
                        #statCompare.sender.cycleTime := #configuration.sender.cycleTime;
                        #diagnostics.localConfig.sender.cycleTime := #configuration.sender.cycleTime;
                        
                        #diagnostics.partnerConfig.sizeOfReceiveBuffer := 0;
                        #diagnostics.partnerConfig.sizeOfSendBuffer := 0;
                        #connected := #statConnected := TRUE;
                        #statState.cfgSender := #OPERATION;
                        
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_TCP_CONNECTED;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    END_IF;
                    //TCON still in progress
                ELSE
                    IF (#diagnostics.localConfig.connection.isClient) THEN
                        
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_CLIENT_TRY_CONNECT;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    ELSE
                        #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                        #statDiag.buffer[#statDiag.bufferIndex].status := #STATUS_SERVER_PORT_OPEN;
                        #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := 16#0000;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                        #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    END_IF;
                END_IF;
            END_REGION OPEN_CLIENT_SERVER
            
        #STATE_WAIT:
            REGION WAIT
                //Wait and then establish the connection
                IF (#statIterator > #STATE_WAIT) THEN
                    
                    #tempConnOucId := 0;
                    
                    //differ between different connection types (IPv4, QDN)
                    IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                        //IPv4
                        #instTCON(REQ := FALSE,
                                  ID := #statTconPar.ID,
                                  CONNECT := #statTconPar);
                        //store connection ID temporary
                        #tempConnOucId := #statTconPar.ID;
                    ELSE
                        //QDN (CON_TYPE_QDN)
                        #instTCON(REQ := FALSE,
                                  ID := #statTconParQdn.ID,
                                  CONNECT := #statTconParQdn);
                        //store connection ID temporary
                        #tempConnOucId := #statTconParQdn.ID;
                    END_IF;
                    
                    #instTSEND(REQ := FALSE,
                               ID := #tempConnOucId,
                               DATA := #statSend.tsendFct.data);
                    
                    #instTRCV(EN_R := FALSE,
                              ID := #tempConnOucId,
                              DATA := #statReceive.trcvFct.data);
                    
                    #instTDISCON(REQ := FALSE,
                                 ID := #tempConnOucId);
                    
                    IF (#diagnostics.localConfig.connection.isClient) THEN
                        #statState.connection := #OPEN_CLIENT;
                        #statTconPar.ActiveEstablished := TRUE;
                        #statTconParQdn.ActiveEstablished := TRUE;
                    ELSE
                        #statState.connection := #OPEN_SERVER;
                        #statTconPar.ActiveEstablished := FALSE;
                        #statTconParQdn.ActiveEstablished := FALSE;
                    END_IF;
                    
                ELSE
                    #statIterator := #statIterator + 1;
                END_IF;
            END_REGION WAIT
            
        #FINISH_TSEND:
            REGION FINISH_TSEND
                IF (#statIterator > #STATE_WAIT) THEN
                    #statIterator := 0;
                    #statState.connection := #FINISH_TRCV;
                ELSE
                    //differ between different connection types (IPv4, QDN)
                    IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                        #tempConnOucId := #statTconPar.ID;
                    ELSE    //CON_TYPE_QDN
                        #tempConnOucId := #statTconParQdn.ID;
                    END_IF;
                    
                    #instTSEND(REQ := TRUE,
                               LEN := #statSend.tsendFct.dataOffset,
                               ID := #tempConnOucId,
                               DATA := #statSend.tsendFct.data,
                               STATUS => #statSend.tsendFct.status);
                    
                    IF ((#statSend.tsendFct.status = 16#0000) OR (#instTSEND.ERROR)) THEN
                        //"TSEND" instruction is finished
                        #statState.connection := #FINISH_TRCV;
                    ELSE
                        ;//"TSEND" instruction still in process
                    END_IF;
                END_IF;
                #statIterator := #statIterator + 1;
            END_REGION FINISH_TSEND
            
        #FINISH_TRCV:
            REGION FINISH_TRCV
                
                IF (#statIterator > #STATE_WAIT) THEN
                    #statState.connection := #CALL_TDISCON;
                ELSE
                    //differ between different connection types (IPv4, QDN)
                    IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                        #tempConnOucId := #statTconPar.ID;
                    ELSE    //CON_TYPE_QDN
                        #tempConnOucId := #statTconParQdn.ID;
                    END_IF;
                    
                    #instTRCV(EN_R := TRUE,
                              ID := #tempConnOucId,
                              LEN := 0,
                              ADHOC := TRUE,
                              NDR => #statReceive.trcvFct.dataReceived,
                              RCVD_LEN => #statReceive.trcvFct.dataLength,
                              DATA := #statReceive.trcvFct.data);
                    
                    //Is the "TRCV" instruction still in process
                    IF (#instTRCV.ERROR OR NOT #instTRCV.BUSY) THEN
                        #statState.connection := #CALL_TDISCON;
                    ELSE
                        ;//TRCV instruction still in process
                    END_IF;
                END_IF;
                #statIterator := #statIterator + 1;
            END_REGION FINISH_TRCV
            
        #CLOSE_CONNECTION:
            REGION CLOSE_CONNECTION
                //reset FB Outputs
                #connected := #statConnected := FALSE;
                #sending := #statSending := FALSE;
                #receivedDataLength := 0;
                #error := FALSE;
                
                //Is "TSEND" instruction still in process ?
                IF (#statSend.tsendFct.status <> 16#0000) THEN
                    //"TSEND" instruction still in process
                    #statState.connection := #FINISH_TSEND;
                    #statIterator := 0;
                ELSE
                    ;//"TSEND" instruction is finished
                END_IF;
                
                #instTRCV(EN_R := TRUE,
                          ID := #diagnostics.localConfig.connection.connectionID,
                          LEN := 0,
                          ADHOC := TRUE,
                          NDR => #statReceive.trcvFct.dataReceived,
                          RCVD_LEN => #statReceive.trcvFct.dataLength,
                          DATA := #statReceive.trcvFct.data);
                
                //Is the "TRCV" instruction still in process
                IF (#instTRCV.ERROR OR NOT #instTRCV.BUSY) THEN
                    #statState.connection := #CALL_TDISCON;
                ELSE
                    #statState.connection := #FINISH_TRCV;
                    #statIterator := 0;
                END_IF;
            END_REGION CLOSE_CONNECTION
            
        #CALL_TDISCON:
            REGION CALL_TDISCON
                //differ between different connection types (IPv4, QDN)
                IF (#diagnostics.localConfig.connection.connectType = #CON_TYPE_IPV4) THEN
                    #tempConnOucId := #statTconPar.ID;
                ELSE    //CON_TYPE_QDN
                    #tempConnOucId := #statTconParQdn.ID;
                END_IF;
                
                #instTSEND(REQ := FALSE,
                           LEN := #statSend.tsendFct.dataOffset,
                           ID := #tempConnOucId,
                           DATA := #statSend.tsendFct.data);
                
                #instTRCV(EN_R := FALSE,
                          ID := #diagnostics.localConfig.connection.connectionID,
                          LEN := 0,
                          ADHOC := TRUE,
                          NDR => #statReceive.trcvFct.dataReceived,
                          RCVD_LEN => #statReceive.trcvFct.dataLength,
                          DATA := #statReceive.trcvFct.data);
                
                #instTDISCON(REQ := TRUE,
                             ID := #tempConnOucId);
                
                //Error occurred during processing
                IF (#instTDISCON.ERROR) THEN
                    
                    #statDiag.bufferIndex := #statDiag.bufferIndex + 1;
                    #statDiag.buffer[#statDiag.bufferIndex].status := #ERR_CLOSE_CONNECTION;
                    #statDiag.buffer[#statDiag.bufferIndex].subFunctionErrorID := #instTDISCON.STATUS;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue1 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue2 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue3 := 0.0;
                    #statDiag.buffer[#statDiag.bufferIndex].additionalValue4 := T#0ms;
                    
                    #statState.connection := #STATE_INACTIVE_PREPARE;
                    
                    #instTDISCON(REQ := FALSE,
                                 ID := #tempConnOucId);
                    
                ELSIF (#instTDISCON.DONE) THEN
                    
                    #instTDISCON(REQ := FALSE,
                                 ID := #tempConnOucId);
                    //Job executed without errors
                    IF (#enable AND (NOT #statFallingEdgeEnable)) THEN
                        //Reconnect automatically if not in disconnecting process
                        #statIterator := 0;
                        #statState.connection := #STATE_WAIT;
                    ELSE
                        //Reset all active failures in the diagnostics buffer
                        FOR #statIterator := 0 TO #DIAG_BUFFER_UPPER_LIM BY 1 DO
                            #diagnostics.buffer[#statIterator].isActive := FALSE;
                        END_FOR;
                        
                        #statState.connection := #STATE_INACTIVE_PREPARE;
                    END_IF;
                    //Job is not completed yet
                ELSE
                    ;//Wait until job is finished
                END_IF;
            END_REGION CALL_TDISCON
            
        #ERROR_STATE:
            REGION ERROR
                ;
            END_REGION ERROR
    END_CASE;
END_REGION STATE_MACHINE

REGION DIAGNOSTICS
    // -----------------------------------------------------------------------------------------------------------
    //Diagnostics buffer
    // -----------------------------------------------------------------------------------------------------------
:
    //Diagnostics entry is in the temp. buffer
    IF (#statDiag.bufferIndex <> -1) THEN
        
        //Get current time
        #statRet := RD_LOC_T(#tempActTime);
        //init
        #statDiag.actualIndex := 0;
        
        WHILE (#statDiag.actualIndex <= #statDiag.bufferIndex) DO
            
            #tempUDint := 0;
            //Check if the failure is already in the buffer and still active
            FOR #statIterator := 0 TO #DIAG_BUFFER_UPPER_LIM BY 1 DO
                
                IF (#diagnostics.buffer[#statIterator].isActive = TRUE) THEN
                    
                    IF ((#statDiag.buffer[#statDiag.actualIndex].status = #WARN_SEND_CYCLE_EXPIRED)
                        AND
                        (#diagnostics.buffer[#statIterator].status = #WARN_SEND_CYCLE_EXPIRED)
                        AND
                        (#diagnostics.buffer[#statIterator].additionalValue1 = #statDiag.buffer[#statDiag.actualIndex].additionalValue1)
                        AND
                        (#diagnostics.buffer[#statIterator].additionalValue2 = #statDiag.buffer[#statDiag.actualIndex].additionalValue2)
                        AND
                        (#diagnostics.buffer[#statIterator].additionalValue3 = #statDiag.buffer[#statDiag.actualIndex].additionalValue3)) THEN
                        //Retrigger just the activation time
                        #diagnostics.buffer[#statIterator].timestamp := #tempActTime;
                        #diagnostics.buffer[#statIterator].additionalValue4 := #statDiag.buffer[#statDiag.actualIndex].additionalValue4;
                        #tempUDint := 100;
                        EXIT;
                    ELSIF ((#diagnostics.buffer[#statIterator].status = #statDiag.buffer[#statDiag.actualIndex].status)
                        AND
                        (#diagnostics.buffer[#statIterator].additionalValue1 = #statDiag.buffer[#statDiag.actualIndex].additionalValue1)
                        AND
                        (#diagnostics.buffer[#statIterator].additionalValue2 = #statDiag.buffer[#statDiag.actualIndex].additionalValue2)
                        AND
                        (#diagnostics.buffer[#statIterator].additionalValue3 = #statDiag.buffer[#statDiag.actualIndex].additionalValue3)
                        AND
                        (#diagnostics.buffer[#statIterator].additionalValue4 = #statDiag.buffer[#statDiag.actualIndex].additionalValue4)) THEN
                        //Retrigger just the activation time
                        #diagnostics.buffer[#statIterator].timestamp := #tempActTime;
                        #tempUDint := 100;
                        EXIT;
                    ELSE
                        ;//ErrorId is not in the diagnostics buffer
                    END_IF;
                END_IF;
            END_FOR;
            
            IF (#tempUDint = 100) THEN
                ;//ErrorId was already retriggered
            ELSE
                //Check range of diagnostics ring buffer [0...DIAG_ARRAY]
                IF ((#diagnostics.bufferIndex = 255) OR (#diagnostics.bufferIndex = #DIAG_BUFFER_UPPER_LIM)) THEN
                    #diagnostics.bufferIndex := 0;
                ELSE
                    #diagnostics.bufferIndex := #diagnostics.bufferIndex + 1;
                END_IF;
                
                //Stored new entry in the diagnostics buffer
                #diagnostics.buffer[#diagnostics.bufferIndex].status := #statDiag.buffer[#statDiag.actualIndex].status;
                #diagnostics.buffer[#diagnostics.bufferIndex].timestamp := #tempActTime;
                #diagnostics.buffer[#diagnostics.bufferIndex].isActive := TRUE;
                
                #diagnostics.buffer[#diagnostics.bufferIndex].subFunctionErrorID := #statDiag.buffer[#statDiag.actualIndex].subFunctionErrorID;
                #diagnostics.buffer[#diagnostics.bufferIndex].additionalValue1 := #statDiag.buffer[#statDiag.actualIndex].additionalValue1;
                #diagnostics.buffer[#diagnostics.bufferIndex].additionalValue2 := #statDiag.buffer[#statDiag.actualIndex].additionalValue2;
                #diagnostics.buffer[#diagnostics.bufferIndex].additionalValue3 := #statDiag.buffer[#statDiag.actualIndex].additionalValue3;
                #diagnostics.buffer[#diagnostics.bufferIndex].additionalValue4 := #statDiag.buffer[#statDiag.actualIndex].additionalValue4;
            END_IF;
            
            IF ((#diagnostics.buffer[#diagnostics.bufferIndex].status = #STATUS_TCP_CONNECTED)
                OR (#diagnostics.buffer[#diagnostics.bufferIndex].status = #STATUS_CONNECTED_V1)
                OR (#diagnostics.buffer[#diagnostics.bufferIndex].status = #STATUS_CONNECTED_V2))
            THEN
                #statConnectAttempts := 0;
                #diagnostics.statistics.lastConnect := #tempActTime;
            END_IF;
            
            //Set FB status
            #status := #statStatus := #statDiag.buffer[#statDiag.actualIndex].status;
            
            //Check if FB.error has been set ?
            IF ((#statDiag.buffer[#statDiag.actualIndex].status >= #ERR_COM_SERVICE)//16#8200
                AND
                (#statDiag.buffer[#statDiag.actualIndex].status <= #ERR_WRONG_TELEGRAM_ID))//16#8614
            THEN
                
                #error := TRUE;
                #connected := #statConnected := FALSE;
                #sending := #statSending := FALSE;
                #dataReceived := #statDataReceived := FALSE;
                #receivedDataLength := 0;
                
                //Check if FB.busy has been set ?
                IF ((#statDiag.buffer[#statDiag.actualIndex].status >= #ERR_OPEN_CLIENT)//16#8600
                    AND
                    (#statDiag.buffer[#statDiag.actualIndex].status <= #ERR_WRONG_TELEGRAM_ID))//16#8614
                THEN
                    #busy := TRUE;
                ELSE
                    #busy := FALSE;
                END_IF;
                
                EXIT;//Leave loop
            ELSE
                ;
            END_IF;
            
            //Increase index
            #statDiag.actualIndex := #statDiag.actualIndex + 1;
            
        END_WHILE;
    ELSE
        ;//No failure
    END_IF;//End: Diagnostics buffer
END_REGION DIAGNOSTICS
END_FUNCTION_BLOCK